// $Id: R4-25.00-1.glm
// 24.9 kV feeder
//*********************************************
// validates voltages with NR at selected load, node, meter, triplex_node, and
// triplex_meter objects
// also validates power_in and power_out at select transformers
// written by: alek332
clock{
	//timezone EST+8EDT;
	timezone EST+5EDT;
	timestamp '2000-01-01 0:00:00';
	stoptime '2000-01-01 1:00:00';
}

#set profiler=1
//*********************************************
// modules

module assert;
module tape;
module powerflow{
	solver_method NR;
	default_maximum_voltage_error 1e-9;
};
//*********************************************

object regulator:1211 {
	name R4-25-00-1_reg_1;
	from R4-25-00-1_node_231;
	to R4-25-00-1_meter_2;
	phases ABCN;
	configuration regulator_configuration:1212;
	object recorder {
		 property tap_A,tap_B,tap_C,power_in_A.real,power_in_A.imag,power_in_B.real,power_in_B.imag,power_in_C.real,power_in_C.imag,power_in.real,power_in.imag;
		 limit 144;
		 interval 60;
		 file "R4-25.00-1_reg_output.csv";
	};
}


object regulator_configuration:1212 {
	name feeder_reg_cfg;
	Control OUTPUT_VOLTAGE;
	band_center 14435.0;
	band_width 120.3;
	connect_type WYE_WYE;
	time_delay 30;
	raise_taps 16;
	lower_taps 16;
	regulation 0.10;
	tap_pos_A 0;
	tap_pos_B 0;
	tap_pos_C 0;
}


object fuse:1178 {
	name R4-25-00-1_fuse_1;
	phases CN;
	from R4-25-00-1_node_45;
	to R4-25-00-1_node_94;
	current_limit 30;
	status CLOSED;
}

object fuse:1179 {
	name R4-25-00-1_fuse_2;
	phases CN;
	from R4-25-00-1_node_161;
	to R4-25-00-1_node_96;
	current_limit 30;
	status CLOSED;
}

object fuse:1180 {
	name R4-25-00-1_fuse_3;
	phases CN;
	from R4-25-00-1_node_162;
	to R4-25-00-1_node_77;
	current_limit 30;
	status CLOSED;
}

object fuse:1181 {
	name R4-25-00-1_fuse_4;
	phases CN;
	from R4-25-00-1_node_134;
	to R4-25-00-1_node_78;
	current_limit 40;
	status CLOSED;
}

object fuse:1182 {
	name R4-25-00-1_fuse_5;
	phases CN;
	from R4-25-00-1_node_134;
	to R4-25-00-1_node_79;
	current_limit 40;
	status CLOSED;
}

object fuse:1183 {
	name R4-25-00-1_fuse_6;
	phases CN;
	from R4-25-00-1_node_48;
	to R4-25-00-1_node_80;
	current_limit 40;
	status CLOSED;
}

object fuse:1184 {
	name R4-25-00-1_fuse_7;
	phases CN;
	from R4-25-00-1_node_53;
	to R4-25-00-1_node_81;
	current_limit 40;
	status CLOSED;
}

object fuse:1185 {
	name R4-25-00-1_fuse_8;
	phases CN;
	from R4-25-00-1_node_176;
	to R4-25-00-1_node_82;
	current_limit 40;
	status CLOSED;
}

object fuse:1186 {
	name R4-25-00-1_fuse_9;
	phases CN;
	from R4-25-00-1_node_49;
	to R4-25-00-1_node_83;
	current_limit 40;
	status CLOSED;
}

object fuse:1187 {
	name R4-25-00-1_fuse_10;
	phases CN;
	from R4-25-00-1_node_51;
	to R4-25-00-1_node_84;
	current_limit 40;
	status CLOSED;
}

object fuse:1188 {
	name R4-25-00-1_fuse_11;
	phases BN;
	from R4-25-00-1_node_23;
	to R4-25-00-1_node_85;
	current_limit 60;
	status CLOSED;
}

object fuse:1189 {
	name R4-25-00-1_fuse_12;
	phases CN;
	from R4-25-00-1_node_32;
	to R4-25-00-1_node_86;
	current_limit 60;
	status CLOSED;
}

object fuse:1190 {
	name R4-25-00-1_fuse_13;
	phases BN;
	from R4-25-00-1_node_156;
	to R4-25-00-1_node_87;
	current_limit 60;
	status CLOSED;
}

object fuse:1191 {
	name R4-25-00-1_fuse_14;
	phases AN;
	from R4-25-00-1_node_13;
	to R4-25-00-1_node_102;
	current_limit 60;
	status CLOSED;
}

object fuse:1192 {
	name R4-25-00-1_fuse_15;
	phases AN;
	from R4-25-00-1_node_13;
	to R4-25-00-1_node_88;
	current_limit 60;
	status CLOSED;
}

object fuse:1193 {
	name R4-25-00-1_fuse_16;
	phases BN;
	from R4-25-00-1_node_19;
	to R4-25-00-1_node_89;
	current_limit 60;
	status CLOSED;
}

object fuse:1194 {
	name R4-25-00-1_fuse_17;
	phases CN;
	from R4-25-00-1_node_151;
	to R4-25-00-1_node_90;
	current_limit 60;
	status CLOSED;
}

object fuse:1195 {
	name R4-25-00-1_fuse_18;
	phases AN;
	from R4-25-00-1_node_154;
	to R4-25-00-1_node_91;
	current_limit 60;
	status CLOSED;
}

object fuse:1196 {
	name R4-25-00-1_fuse_19;
	phases CN;
	from R4-25-00-1_node_15;
	to R4-25-00-1_node_92;
	current_limit 60;
	status CLOSED;
}

object fuse:1197 {
	name R4-25-00-1_fuse_20;
	phases CN;
	from R4-25-00-1_node_65;
	to R4-25-00-1_node_93;
	current_limit 40;
	status CLOSED;
}

object fuse:1198 {
	name R4-25-00-1_fuse_21;
	phases CN;
	from R4-25-00-1_node_38;
	to R4-25-00-1_node_97;
	current_limit 40;
	status CLOSED;
}

object fuse:1199 {
	name R4-25-00-1_fuse_22;
	phases CN;
	from R4-25-00-1_node_145;
	to R4-25-00-1_node_98;
	current_limit 30;
	status CLOSED;
}

object fuse:1200 {
	name R4-25-00-1_fuse_23;
	phases CN;
	from R4-25-00-1_node_50;
	to R4-25-00-1_node_99;
	current_limit 40;
	status CLOSED;
}

object fuse:1201 {
	name R4-25-00-1_fuse_24;
	phases CN;
	from R4-25-00-1_node_40;
	to R4-25-00-1_node_100;
	current_limit 30;
	status CLOSED;
}

object fuse:1202 {
	name R4-25-00-1_fuse_25;
	phases CN;
	from R4-25-00-1_node_190;
	to R4-25-00-1_node_101;
	current_limit 50;
	status CLOSED;
}

object fuse:1203 {
	name R4-25-00-1_fuse_26;
	phases CN;
	from R4-25-00-1_node_1;
	to R4-25-00-1_node_95;
	current_limit 80;
	status CLOSED;
}

object fuse:1204 {
	name R4-25-00-1_fuse_27;
	phases CN;
	from R4-25-00-1_node_46;
	to R4-25-00-1_node_103;
	current_limit 30;
	status CLOSED;
}

object fuse:1205 {
	name R4-25-00-1_fuse_28;
	phases CN;
	from R4-25-00-1_node_59;
	to R4-25-00-1_node_76;
	current_limit 30;
	status CLOSED;
}


object line_configuration:16 {
	conductor_B overhead_line_conductor:2;
	conductor_N overhead_line_conductor:2;
	spacing line_spacing:8;
}

object line_configuration:17 {
	conductor_C overhead_line_conductor:2;
	conductor_N overhead_line_conductor:2;
	spacing line_spacing:9;
}

object line_configuration:18 {
	conductor_A overhead_line_conductor:3;
	conductor_B overhead_line_conductor:3;
	conductor_C overhead_line_conductor:3;
	conductor_N overhead_line_conductor:3;
	spacing line_spacing:10;
}

object line_configuration:19 {
	conductor_B overhead_line_conductor:4;
	conductor_N overhead_line_conductor:4;
	spacing line_spacing:8;
}

object line_configuration:20 {
	conductor_A overhead_line_conductor:2;
	conductor_N overhead_line_conductor:2;
	spacing line_spacing:11;
}

object line_configuration:21 {
	conductor_C overhead_line_conductor:5;
	conductor_N overhead_line_conductor:5;
	spacing line_spacing:9;
}

object line_configuration:22 {
	conductor_C overhead_line_conductor:5;
	conductor_N overhead_line_conductor:5;
	spacing line_spacing:9;
}

object line_configuration:23 {
	conductor_A overhead_line_conductor:2;
	conductor_C overhead_line_conductor:2;
	conductor_N overhead_line_conductor:2;
	spacing line_spacing:12;
}

object line_configuration:24 {
	conductor_C underground_line_conductor:6;
	conductor_N underground_line_conductor:6;
	spacing line_spacing:13;
}

object line_configuration:25 {
	conductor_C underground_line_conductor:6;
	conductor_N underground_line_conductor:6;
	spacing line_spacing:9;
}

object line_configuration:26 {
	conductor_A underground_line_conductor:6;
	conductor_N underground_line_conductor:6;
	spacing line_spacing:14;
}

object line_configuration:27 {
	conductor_A overhead_line_conductor:4;
	conductor_N overhead_line_conductor:4;
	spacing line_spacing:11;
}

object line_configuration:28 {
	conductor_A overhead_line_conductor:3;
	conductor_B overhead_line_conductor:3;
	conductor_C overhead_line_conductor:3;
	conductor_N overhead_line_conductor:3;
	spacing line_spacing:15;
}


object line_spacing:8 {
	distance_BN 48.0 in;
}

object line_spacing:9 {
	distance_CN 48.0 in;
}

object line_spacing:10 {
	distance_AB 57.6 in;
	distance_BC 57.6 in;
	distance_AC 57.6 in;
	distance_AN 48.0 in;
	distance_BN 48.0 in;
	distance_CN 48.0 in;
}

object line_spacing:11 {
	distance_AN 48.0 in;
}

object line_spacing:12 {
	distance_AC 51.6 in;
	distance_AN 48.0 in;
	distance_CN 48.0 in;
}

object line_spacing:13 {
	distance_CN 0.0 in;
}

object line_spacing:14 {
	distance_AN 0.0 in;
}

object line_spacing:15 {
	distance_AB 48.0 in;
	distance_BC 48.0 in;
	distance_AC 48.0 in;
	distance_AN 48.0 in;
	distance_BN 48.0 in;
	distance_CN 48.0 in;
}


object load:259 {
	name R4-25-00-1_load_1;
	parent R4-25-00-1_meter_1;
	phases ACN;
	voltage_A 14376.02+0.0j;
	voltage_C -7188.01+12450j;
	constant_power_A 5000+1000j;
	constant_power_C 5000+1000j;
	nominal_voltage 14376.02;
	load_class C;
	// object recorder {
		// property voltage_A,voltage_B,voltage_C;
		// interval 60;
		// limit 1440;
		// file "259.csv";
	// };
	object complex_assert{
		target voltage_A;
		value +277.216-0.0414192d;
		within 1;
	};
	object complex_assert{
		target voltage_B;
		value +0+0j;
		within 1;
	};
	object complex_assert{
		target voltage_C;
		value +276.664+119.837d;
		within 1;
	};
}


object meter:680 {
	name R4-25-00-1_meter_1;
	phases ACN;
	voltage_A 14376.02+0.0j;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
	// object recorder {
		// property voltage_A,voltage_B,voltage_C;
		// interval 60;
		// limit 1440;
		// file "680.csv";
	// };
	object complex_assert{
		target voltage_A;
		value +277.216-0.0414192d;
		within 1;
	};
	object complex_assert{
		target voltage_B;
		value +0+0j;
		within 1;
	};
	object complex_assert{
		target voltage_C;
		value +276.664+119.837d;
		within 1;
	};
}

// Meter at feeder
object meter:1210 {
	name R4-25-00-1_meter_2;
	phases ABCN;
	nominal_voltage 14376.02; 
	voltage_A 14376.02+0.0j;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	// object recorder {
		// property voltage_A,voltage_B,voltage_C;
		// interval 60;
		// limit 1440;
		// file "1210.csv";
	// };
	object complex_assert{
		target voltage_A;
		value +14376+0.000149413j;
		within 1;
	};
	object complex_assert{
		target voltage_B;
		value -7188.01-12450j;
		within 1;
	};
	object complex_assert{
		target voltage_C;
		value -7188.01+12450j;
		within 1;
	};
}


object node:29 {
	name R4-25-00-1_node_1;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:30 {
	name R4-25-00-1_node_2;
	phases ABCN;
	voltage_A 14376.02+0.0j;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:31 {
	name R4-25-00-1_node_3;
	phases ABCN;
	voltage_A 14376.02+0.0j;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:32 {
	name R4-25-00-1_node_4;
	phases BN;
	voltage_B -7188.01-12450j;
	nominal_voltage 14376.02;
}

object node:33 {
	name R4-25-00-1_node_5;
	phases BN;
	voltage_B -7188.01-12450j;
	nominal_voltage 14376.02;
}

object node:34 {
	name R4-25-00-1_node_6;
	phases BN;
	voltage_B -7188.01-12450j;
	nominal_voltage 14376.02;
}

object node:35 {
	name R4-25-00-1_node_7;
	phases BN;
	voltage_B -7188.01-12450j;
	nominal_voltage 14376.02;
}

object node:36 {
	name R4-25-00-1_node_8;
	phases BN;
	voltage_B -7188.01-12450j;
	nominal_voltage 14376.02;
}

object node:37 {
	name R4-25-00-1_node_9;
	phases BN;
	voltage_B -7188.01-12450j;
	nominal_voltage 14376.02;
}

object node:38 {
	name R4-25-00-1_node_10;
	phases BN;
	voltage_B -7188.01-12450j;
	nominal_voltage 14376.02;
}

object node:39 {
	name R4-25-00-1_node_11;
	phases ABCN;
	voltage_A 14376.02+0.0j;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:40 {
	name R4-25-00-1_node_12;
	phases ABCN;
	voltage_A 14376.02+0.0j;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:41 {
	name R4-25-00-1_node_13;
	phases ABCN;
	voltage_A 14376.02+0.0j;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:42 {
	name R4-25-00-1_node_14;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:43 {
	name R4-25-00-1_node_15;
	phases ABCN;
	voltage_A 14376.02+0.0j;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:44 {
	name R4-25-00-1_node_16;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:45 {
	name R4-25-00-1_node_17;
	phases ABCN;
	voltage_A 14376.02+0.0j;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:46 {
	name R4-25-00-1_node_18;
	phases ABCN;
	voltage_A 14376.02+0.0j;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:47 {
	name R4-25-00-1_node_19;
	phases ABCN;
	voltage_A 14376.02+0.0j;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:48 {
	name R4-25-00-1_node_20;
	phases ABCN;
	voltage_A 14376.02+0.0j;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:49 {
	name R4-25-00-1_node_21;
	phases BN;
	voltage_B -7188.01-12450j;
	nominal_voltage 14376.02;
}

object node:50 {
	name R4-25-00-1_node_22;
	phases ABCN;
	voltage_A 14376.02+0.0j;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:51 {
	name R4-25-00-1_node_23;
	phases ABCN;
	voltage_A 14376.02+0.0j;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:52 {
	name R4-25-00-1_node_24;
	phases ABCN;
	voltage_A 14376.02+0.0j;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:53 {
	name R4-25-00-1_node_25;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:54 {
	name R4-25-00-1_node_26;
	phases ABCN;
	voltage_A 14376.02+0.0j;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:55 {
	name R4-25-00-1_node_27;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:56 {
	name R4-25-00-1_node_28;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:57 {
	name R4-25-00-1_node_29;
	phases AN;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
}

object node:58 {
	name R4-25-00-1_node_30;
	phases ABCN;
	voltage_A 14376.02+0.0j;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:59 {
	name R4-25-00-1_node_31;
	phases AN;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
}

object node:60 {
	name R4-25-00-1_node_32;
	phases ABCN;
	voltage_A 14376.02+0.0j;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:61 {
	name R4-25-00-1_node_33;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:62 {
	name R4-25-00-1_node_34;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:63 {
	name R4-25-00-1_node_35;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:64 {
	name R4-25-00-1_node_36;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:65 {
	name R4-25-00-1_node_37;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:66 {
	name R4-25-00-1_node_38;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:67 {
	name R4-25-00-1_node_39;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:68 {
	name R4-25-00-1_node_40;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:69 {
	name R4-25-00-1_node_41;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:70 {
	name R4-25-00-1_node_42;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:71 {
	name R4-25-00-1_node_43;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:72 {
	name R4-25-00-1_node_44;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:73 {
	name R4-25-00-1_node_45;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:74 {
	name R4-25-00-1_node_46;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:75 {
	name R4-25-00-1_node_47;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:76 {
	name R4-25-00-1_node_48;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:77 {
	name R4-25-00-1_node_49;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:78 {
	name R4-25-00-1_node_50;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:79 {
	name R4-25-00-1_node_51;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:80 {
	name R4-25-00-1_node_52;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:81 {
	name R4-25-00-1_node_53;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:82 {
	name R4-25-00-1_node_54;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:83 {
	name R4-25-00-1_node_55;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:84 {
	name R4-25-00-1_node_56;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:85 {
	name R4-25-00-1_node_57;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:86 {
	name R4-25-00-1_node_58;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:87 {
	name R4-25-00-1_node_59;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:88 {
	name R4-25-00-1_node_60;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:89 {
	name R4-25-00-1_node_61;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
	// object recorder {
		// property voltage_A,voltage_B,voltage_C;
		// interval 60;
		// limit 1440;
		// file "89.csv";
	// };
	object complex_assert{
		target voltage_A;
		value +0+0j;
		within 1;
	};
	object complex_assert{
		target voltage_B;
		value +0+0j;
		within 1;
	};
	object complex_assert{
		target voltage_C;
		value +14334.1+119.699d;
		within 1;
	};
}

object node:90 {
	name R4-25-00-1_node_62;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:91 {
	name R4-25-00-1_node_63;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:92 {
	name R4-25-00-1_node_64;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:93 {
	name R4-25-00-1_node_65;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:94 {
	name R4-25-00-1_node_66;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:95 {
	name R4-25-00-1_node_67;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:96 {
	name R4-25-00-1_node_68;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:97 {
	name R4-25-00-1_node_69;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:98 {
	name R4-25-00-1_node_70;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:99 {
	name R4-25-00-1_node_71;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:100 {
	name R4-25-00-1_node_72;
	phases ABCN;
	voltage_A 14376.02+0.0j;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:101 {
	name R4-25-00-1_node_73;
	phases ABCN;
	voltage_A 14376.02+0.0j;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:102 {
	name R4-25-00-1_node_74;
	phases ABCN;
	voltage_A 14376.02+0.0j;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:103 {
	name R4-25-00-1_node_75;
	phases ABCN;
	voltage_A 14376.02+0.0j;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:104 {
	name R4-25-00-1_node_76;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:105 {
	name R4-25-00-1_node_77;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:106 {
	name R4-25-00-1_node_78;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:107 {
	name R4-25-00-1_node_79;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:108 {
	name R4-25-00-1_node_80;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:109 {
	name R4-25-00-1_node_81;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:110 {
	name R4-25-00-1_node_82;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:111 {
	name R4-25-00-1_node_83;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:112 {
	name R4-25-00-1_node_84;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:113 {
	name R4-25-00-1_node_85;
	phases BN;
	voltage_B -7188.01-12450j;
	nominal_voltage 14376.02;
}

object node:114 {
	name R4-25-00-1_node_86;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:115 {
	name R4-25-00-1_node_87;
	phases BN;
	voltage_B -7188.01-12450j;
	nominal_voltage 14376.02;
}

object node:116 {
	name R4-25-00-1_node_88;
	phases AN;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
}

object node:117 {
	name R4-25-00-1_node_89;
	phases BN;
	voltage_B -7188.01-12450j;
	nominal_voltage 14376.02;
}

object node:118 {
	name R4-25-00-1_node_90;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:119 {
	name R4-25-00-1_node_91;
	phases AN;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
}

object node:120 {
	name R4-25-00-1_node_92;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:121 {
	name R4-25-00-1_node_93;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:122 {
	name R4-25-00-1_node_94;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:123 {
	name R4-25-00-1_node_95;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:124 {
	name R4-25-00-1_node_96;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:125 {
	name R4-25-00-1_node_97;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:126 {
	name R4-25-00-1_node_98;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:127 {
	name R4-25-00-1_node_99;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:128 {
	name R4-25-00-1_node_100;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:129 {
	name R4-25-00-1_node_101;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:130 {
	name R4-25-00-1_node_102;
	phases AN;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
}

object node:131 {
	name R4-25-00-1_node_103;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
	// object recorder {
		// property voltage_A,voltage_B,voltage_C;
		// interval 60;
		// limit 1440;
		// file "131.csv";
	// };
	object complex_assert{
		target voltage_A;
		value +0+0j;
		within 1;
	};
	object complex_assert{
		target voltage_B;
		value +0+0j;
		within 1;
	};
	object complex_assert{
		target voltage_C;
		value +14341.9+119.764d;
		within 1;
	};
}

object node:132 {
	name R4-25-00-1_node_104;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:133 {
	name R4-25-00-1_node_105;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:134 {
	name R4-25-00-1_node_106;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:135 {
	name R4-25-00-1_node_107;
	phases BN;
	voltage_B -7188.01-12450j;
	nominal_voltage 14376.02;
}

object node:136 {
	name R4-25-00-1_node_108;
	phases BN;
	voltage_B -7188.01-12450j;
	nominal_voltage 14376.02;
}

object node:137 {
	name R4-25-00-1_node_109;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:138 {
	name R4-25-00-1_node_110;
	phases BN;
	voltage_B -7188.01-12450j;
	nominal_voltage 14376.02;
}

object node:139 {
	name R4-25-00-1_node_111;
	phases AN;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
}

object node:140 {
	name R4-25-00-1_node_112;
	phases BN;
	voltage_B -7188.01-12450j;
	nominal_voltage 14376.02;
}

object node:141 {
	name R4-25-00-1_node_113;
	phases BN;
	voltage_B -7188.01-12450j;
	nominal_voltage 14376.02;
}

object node:142 {
	name R4-25-00-1_node_114;
	phases BN;
	voltage_B -7188.01-12450j;
	nominal_voltage 14376.02;
}

object node:143 {
	name R4-25-00-1_node_115;
	phases BN;
	voltage_B -7188.01-12450j;
	nominal_voltage 14376.02;
}

object node:144 {
	name R4-25-00-1_node_116;
	phases BN;
	voltage_B -7188.01-12450j;
	nominal_voltage 14376.02;
}

object node:145 {
	name R4-25-00-1_node_117;
	phases BN;
	voltage_B -7188.01-12450j;
	nominal_voltage 14376.02;
}

object node:146 {
	name R4-25-00-1_node_118;
	phases BN;
	voltage_B -7188.01-12450j;
	nominal_voltage 14376.02;
}

object node:147 {
	name R4-25-00-1_node_119;
	phases BN;
	voltage_B -7188.01-12450j;
	nominal_voltage 14376.02;
}

object node:148 {
	name R4-25-00-1_node_120;
	phases BN;
	voltage_B -7188.01-12450j;
	nominal_voltage 14376.02;
}

object node:149 {
	name R4-25-00-1_node_121;
	phases BN;
	voltage_B -7188.01-12450j;
	nominal_voltage 14376.02;
}

object node:150 {
	name R4-25-00-1_node_122;
	phases BN;
	voltage_B -7188.01-12450j;
	nominal_voltage 14376.02;
}

object node:151 {
	name R4-25-00-1_node_123;
	phases BN;
	voltage_B -7188.01-12450j;
	nominal_voltage 14376.02;
}

object node:152 {
	name R4-25-00-1_node_124;
	phases BN;
	voltage_B -7188.01-12450j;
	nominal_voltage 14376.02;
}

object node:153 {
	name R4-25-00-1_node_125;
	phases BN;
	voltage_B -7188.01-12450j;
	nominal_voltage 14376.02;
}

object node:154 {
	name R4-25-00-1_node_126;
	phases AN;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
}

object node:155 {
	name R4-25-00-1_node_127;
	phases ABCN;
	voltage_A 14376.02+0.0j;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:156 {
	name R4-25-00-1_node_128;
	phases BN;
	voltage_B -7188.01-12450j;
	nominal_voltage 14376.02;
}

object node:157 {
	name R4-25-00-1_node_129;
	phases BN;
	voltage_B -7188.01-12450j;
	nominal_voltage 14376.02;
}

object node:158 {
	name R4-25-00-1_node_130;
	phases BN;
	voltage_B -7188.01-12450j;
	nominal_voltage 14376.02;
}

object node:159 {
	name R4-25-00-1_node_131;
	phases BN;
	voltage_B -7188.01-12450j;
	nominal_voltage 14376.02;
}

object node:160 {
	name R4-25-00-1_node_132;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:161 {
	name R4-25-00-1_node_133;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:162 {
	name R4-25-00-1_node_134;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:163 {
	name R4-25-00-1_node_135;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:164 {
	name R4-25-00-1_node_136;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:165 {
	name R4-25-00-1_node_137;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:166 {
	name R4-25-00-1_node_138;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:167 {
	name R4-25-00-1_node_139;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:168 {
	name R4-25-00-1_node_140;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:169 {
	name R4-25-00-1_node_141;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:170 {
	name R4-25-00-1_node_142;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:171 {
	name R4-25-00-1_node_143;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:172 {
	name R4-25-00-1_node_144;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:173 {
	name R4-25-00-1_node_145;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:174 {
	name R4-25-00-1_node_146;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:175 {
	name R4-25-00-1_node_147;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:176 {
	name R4-25-00-1_node_148;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:177 {
	name R4-25-00-1_node_149;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:178 {
	name R4-25-00-1_node_150;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:179 {
	name R4-25-00-1_node_151;
	phases ACN;
	voltage_A 14376.02+0.0j;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:180 {
	name R4-25-00-1_node_152;
	phases BN;
	voltage_B -7188.01-12450j;
	nominal_voltage 14376.02;
}

object node:181 {
	name R4-25-00-1_node_153;
	phases AN;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
}

object node:182 {
	name R4-25-00-1_node_154;
	phases ABCN;
	voltage_A 14376.02+0.0j;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:183 {
	name R4-25-00-1_node_155;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:184 {
	name R4-25-00-1_node_156;
	phases ABCN;
	voltage_A 14376.02+0.0j;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:185 {
	name R4-25-00-1_node_157;
	phases AN;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
}

object node:186 {
	name R4-25-00-1_node_158;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:187 {
	name R4-25-00-1_node_159;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:188 {
	name R4-25-00-1_node_160;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:189 {
	name R4-25-00-1_node_161;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:190 {
	name R4-25-00-1_node_162;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:191 {
	name R4-25-00-1_node_163;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:192 {
	name R4-25-00-1_node_164;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:193 {
	name R4-25-00-1_node_165;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:194 {
	name R4-25-00-1_node_166;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:195 {
	name R4-25-00-1_node_167;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:196 {
	name R4-25-00-1_node_168;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:197 {
	name R4-25-00-1_node_169;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:198 {
	name R4-25-00-1_node_170;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:199 {
	name R4-25-00-1_node_171;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:200 {
	name R4-25-00-1_node_172;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:201 {
	name R4-25-00-1_node_173;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:202 {
	name R4-25-00-1_node_174;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:203 {
	name R4-25-00-1_node_175;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:204 {
	name R4-25-00-1_node_176;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:205 {
	name R4-25-00-1_node_177;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:206 {
	name R4-25-00-1_node_178;
	phases BN;
	voltage_B -7188.01-12450j;
	nominal_voltage 14376.02;
}

object node:207 {
	name R4-25-00-1_node_179;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:208 {
	name R4-25-00-1_node_180;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:209 {
	name R4-25-00-1_node_181;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:210 {
	name R4-25-00-1_node_182;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:211 {
	name R4-25-00-1_node_183;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:212 {
	name R4-25-00-1_node_184;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:213 {
	name R4-25-00-1_node_185;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:214 {
	name R4-25-00-1_node_186;
	phases ABCN;
	voltage_A 14376.02+0.0j;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:215 {
	name R4-25-00-1_node_187;
	phases ABCN;
	voltage_A 14376.02+0.0j;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:216 {
	name R4-25-00-1_node_188;
	phases ABCN;
	voltage_A 14376.02+0.0j;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:217 {
	name R4-25-00-1_node_189;
	phases ABCN;
	voltage_A 14376.02+0.0j;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:218 {
	name R4-25-00-1_node_190;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:219 {
	name R4-25-00-1_node_191;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:220 {
	name R4-25-00-1_node_192;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:221 {
	name R4-25-00-1_node_193;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:222 {
	name R4-25-00-1_node_194;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:223 {
	name R4-25-00-1_node_195;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:224 {
	name R4-25-00-1_node_196;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:225 {
	name R4-25-00-1_node_197;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:226 {
	name R4-25-00-1_node_198;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:227 {
	name R4-25-00-1_node_199;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:228 {
	name R4-25-00-1_node_200;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:229 {
	name R4-25-00-1_node_201;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:230 {
	name R4-25-00-1_node_202;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:231 {
	name R4-25-00-1_node_203;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:232 {
	name R4-25-00-1_node_204;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:233 {
	name R4-25-00-1_node_205;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:234 {
	name R4-25-00-1_node_206;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:235 {
	name R4-25-00-1_node_207;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:236 {
	name R4-25-00-1_node_208;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:237 {
	name R4-25-00-1_node_209;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:238 {
	name R4-25-00-1_node_210;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:239 {
	name R4-25-00-1_node_211;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:240 {
	name R4-25-00-1_node_212;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:241 {
	name R4-25-00-1_node_213;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:242 {
	name R4-25-00-1_node_214;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:243 {
	name R4-25-00-1_node_215;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:244 {
	name R4-25-00-1_node_216;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:245 {
	name R4-25-00-1_node_217;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:246 {
	name R4-25-00-1_node_218;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:247 {
	name R4-25-00-1_node_219;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:248 {
	name R4-25-00-1_node_220;
	phases AN;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
}

object node:249 {
	name R4-25-00-1_node_221;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:250 {
	name R4-25-00-1_node_222;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:251 {
	name R4-25-00-1_node_223;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:252 {
	name R4-25-00-1_node_224;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:253 {
	name R4-25-00-1_node_225;
	phases ABCN;
	voltage_A 14376.02+0.0j;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:254 {
	name R4-25-00-1_node_226;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:255 {
	name R4-25-00-1_node_227;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:256 {
	name R4-25-00-1_node_228;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:257 {
	name R4-25-00-1_node_229;
	phases CN;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
}

object node:258 {
	name R4-25-00-1_node_230;
	parent R4-25-00-1_meter_2;
	phases ABCN;
	voltage_A 14376.02+0.0j;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	nominal_voltage 14376.02;
	// object recorder {
		// property voltage_A,voltage_B,voltage_C;
		// interval 60;
		// limit 1440;
		// file "258.csv";
	// };
	object complex_assert{
		target voltage_A;
		value +14376+0.000149413j;
		within 1;
	};
	object complex_assert{
		target voltage_B;
		value -7188.01-12450j;
		within 1;
	};
	object complex_assert{
		target voltage_C;
		value -7188.01+12450j;
		within 1;
	};
}

object node:1213 {
	name R4-25-00-1_node_231;
	phases ABCN;
	bustype SWING;
	nominal_voltage 14376.02;
	voltage_A 14376.02+0.0j;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
}


object overhead_line:981 {
	name R4-25-00-1_ol_1;
	phases BN;
	from R4-25-00-1_node_5;
	to R4-25-00-1_node_130;
	length 108.057;
	configuration line_configuration:16;
}

object overhead_line:982 {
	name R4-25-00-1_ol_2;
	phases BN;
	from R4-25-00-1_node_130;
	to R4-25-00-1_node_4;
	length 52.756;
	configuration line_configuration:16;
}

object overhead_line:983 {
	name R4-25-00-1_ol_3;
	phases CN;
	from R4-25-00-1_node_71;
	to R4-25-00-1_node_166;
	length 243.622;
	configuration line_configuration:17;
}

object overhead_line:984 {
	name R4-25-00-1_ol_4;
	phases CN;
	from R4-25-00-1_node_166;
	to R4-25-00-1_node_167;
	length 285.109;
	configuration line_configuration:17;
}

object overhead_line:985 {
	name R4-25-00-1_ol_5;
	phases CN;
	from R4-25-00-1_node_167;
	to R4-25-00-1_node_168;
	length 249.452;
	configuration line_configuration:17;
}

object overhead_line:986 {
	name R4-25-00-1_ol_6;
	phases CN;
	from R4-25-00-1_node_68;
	to R4-25-00-1_node_69;
	length 250.280;
	configuration line_configuration:17;
}

object overhead_line:987 {
	name R4-25-00-1_ol_7;
	phases CN;
	from R4-25-00-1_node_69;
	to R4-25-00-1_node_162;
	length 229.582;
	configuration line_configuration:17;
}

object overhead_line:988 {
	name R4-25-00-1_ol_8;
	phases CN;
	from R4-25-00-1_node_162;
	to R4-25-00-1_node_163;
	length 202.543;
	configuration line_configuration:17;
}

object overhead_line:989 {
	name R4-25-00-1_ol_9;
	phases CN;
	from R4-25-00-1_node_163;
	to R4-25-00-1_node_71;
	length 253.085;
	configuration line_configuration:17;
}

object overhead_line:990 {
	name R4-25-00-1_ol_10;
	phases CN;
	from R4-25-00-1_node_69;
	to R4-25-00-1_node_161;
	length 189.649;
	configuration line_configuration:17;
}

object overhead_line:991 {
	name R4-25-00-1_ol_11;
	phases ABCN;
	from R4-25-00-1_node_11;
	to R4-25-00-1_node_12;
	length 442.207;
	configuration line_configuration:18;
}

object overhead_line:992 {
	name R4-25-00-1_ol_12;
	phases CN;
	from R4-25-00-1_node_57;
	to R4-25-00-1_node_199;
	length 233.246;
	configuration line_configuration:17;
}

object overhead_line:993 {
	name R4-25-00-1_ol_13;
	phases CN;
	from R4-25-00-1_node_55;
	to R4-25-00-1_node_195;
	length 29.791;
	configuration line_configuration:17;
}

object overhead_line:994 {
	name R4-25-00-1_ol_14;
	phases CN;
	from R4-25-00-1_node_64;
	to R4-25-00-1_node_204;
	length 246.808;
	configuration line_configuration:17;
}

object overhead_line:995 {
	name R4-25-00-1_ol_15;
	phases CN;
	from R4-25-00-1_node_64;
	to R4-25-00-1_node_203;
	length 198.611;
	configuration line_configuration:17;
}

object overhead_line:996 {
	name R4-25-00-1_ol_16;
	phases CN;
	from R4-25-00-1_node_33;
	to R4-25-00-1_node_106;
	length 153.368;
	configuration line_configuration:17;
}

object overhead_line:997 {
	name R4-25-00-1_ol_17;
	phases CN;
	from R4-25-00-1_node_106;
	to R4-25-00-1_node_37;
	length 86.082;
	configuration line_configuration:17;
}

object overhead_line:998 {
	name R4-25-00-1_ol_18;
	phases ABCN;
	from R4-25-00-1_node_23;
	to R4-25-00-1_node_22;
	length 157.183;
	configuration line_configuration:18;
}

object overhead_line:999 {
	name R4-25-00-1_ol_19;
	phases ABCN;
	from R4-25-00-1_node_24;
	to R4-25-00-1_node_23;
	length 70.785;
	configuration line_configuration:18;
}

object overhead_line:1000 {
	name R4-25-00-1_ol_20;
	phases BN;
	from R4-25-00-1_node_116;
	to R4-25-00-1_node_8;
	length 164.667;
	configuration line_configuration:16;
}

object overhead_line:1001 {
	name R4-25-00-1_ol_21;
	phases BN;
	from R4-25-00-1_node_8;
	to R4-25-00-1_node_118;
	length 177.265;
	configuration line_configuration:16;
}

object overhead_line:1002 {
	name R4-25-00-1_ol_22;
	phases BN;
	from R4-25-00-1_node_118;
	to R4-25-00-1_node_119;
	length 264.433;
	configuration line_configuration:16;
}

object overhead_line:1003 {
	name R4-25-00-1_ol_23;
	phases BN;
	from R4-25-00-1_node_119;
	to R4-25-00-1_node_120;
	length 239.233;
	configuration line_configuration:16;
}

object overhead_line:1004 {
	name R4-25-00-1_ol_24;
	phases BN;
	from R4-25-00-1_node_120;
	to R4-25-00-1_node_121;
	length 217.207;
	configuration line_configuration:16;
}

object overhead_line:1005 {
	name R4-25-00-1_ol_25;
	phases BN;
	from R4-25-00-1_node_121;
	to R4-25-00-1_node_7;
	length 203.576;
	configuration line_configuration:16;
}

object overhead_line:1006 {
	name R4-25-00-1_ol_26;
	phases BN;
	from R4-25-00-1_node_7;
	to R4-25-00-1_node_5;
	length 216.339;
	configuration line_configuration:16;
}

object overhead_line:1007 {
	name R4-25-00-1_ol_27;
	phases BN;
	from R4-25-00-1_node_4;
	to R4-25-00-1_node_122;
	length 288.583;
	configuration line_configuration:16;
}

object overhead_line:1008 {
	name R4-25-00-1_ol_28;
	phases BN;
	from R4-25-00-1_node_123;
	to R4-25-00-1_node_124;
	length 344.378;
	configuration line_configuration:19;
}

object overhead_line:1009 {
	name R4-25-00-1_ol_29;
	phases BN;
	from R4-25-00-1_node_124;
	to R4-25-00-1_node_125;
	length 224.531;
	configuration line_configuration:19;
}

object overhead_line:1010 {
	name R4-25-00-1_ol_30;
	phases BN;
	from R4-25-00-1_node_125;
	to R4-25-00-1_node_10;
	length 351.661;
	configuration line_configuration:19;
}

object overhead_line:1011 {
	name R4-25-00-1_ol_31;
	phases BN;
	from R4-25-00-1_node_116;
	to R4-25-00-1_node_123;
	length 725.231;
	configuration line_configuration:19;
}

object overhead_line:1012 {
	name R4-25-00-1_ol_32;
	phases ABCN;
	from R4-25-00-1_node_18;
	to R4-25-00-1_node_127;
	length 176.244;
	configuration line_configuration:18;
}

object overhead_line:1013 {
	name R4-25-00-1_ol_33;
	phases ABCN;
	from R4-25-00-1_node_30;
	to R4-25-00-1_node_32;
	length 222.055;
	configuration line_configuration:18;
}

object overhead_line:1014 {
	name R4-25-00-1_ol_34;
	phases AN;
	from R4-25-00-1_node_32;
	to R4-25-00-1_node_31;
	length 183.558;
	configuration line_configuration:20;
}

object overhead_line:1015 {
	name R4-25-00-1_ol_35;
	phases BN;
	from R4-25-00-1_node_10;
	to R4-25-00-1_node_131;
	length 210.301;
	configuration line_configuration:19;
}

object overhead_line:1016 {
	name R4-25-00-1_ol_36;
	phases CN;
	from R4-25-00-1_node_71;
	to R4-25-00-1_node_164;
	length 160.023;
	configuration line_configuration:17;
}

object overhead_line:1017 {
	name R4-25-00-1_ol_37;
	phases CN;
	from R4-25-00-1_node_71;
	to R4-25-00-1_node_165;
	length 314.152;
	configuration line_configuration:17;
}

object overhead_line:1018 {
	name R4-25-00-1_ol_38;
	phases CN;
	from R4-25-00-1_node_37;
	to R4-25-00-1_node_137;
	length 408.163;
	configuration line_configuration:17;
}

object overhead_line:1019 {
	name R4-25-00-1_ol_39;
	phases CN;
	from R4-25-00-1_node_137;
	to R4-25-00-1_node_38;
	length 145.889;
	configuration line_configuration:17;
}

object overhead_line:1020 {
	name R4-25-00-1_ol_40;
	phases CN;
	from R4-25-00-1_node_35;
	to R4-25-00-1_node_1;
	length 324.521;
	configuration line_configuration:21;
}

object overhead_line:1021 {
	name R4-25-00-1_ol_41;
	phases CN;
	from R4-25-00-1_node_1;
	to R4-25-00-1_node_135;
	length 461.195;
	configuration line_configuration:21;
}

object overhead_line:1022 {
	name R4-25-00-1_ol_42;
	phases CN;
	from R4-25-00-1_node_134;
	to R4-25-00-1_node_45;
	length 688.880;
	configuration line_configuration:22;
}

object overhead_line:1023 {
	name R4-25-00-1_ol_43;
	phases CN;
	from R4-25-00-1_node_45;
	to R4-25-00-1_node_47;
	length 132.106;
	configuration line_configuration:22;
}

object overhead_line:1024 {
	name R4-25-00-1_ol_44;
	phases CN;
	from R4-25-00-1_node_135;
	to R4-25-00-1_node_144;
	length 635.432;
	configuration line_configuration:17;
}

object overhead_line:1025 {
	name R4-25-00-1_ol_45;
	phases CN;
	from R4-25-00-1_node_144;
	to R4-25-00-1_node_143;
	length 356.372;
	configuration line_configuration:17;
}

object overhead_line:1026 {
	name R4-25-00-1_ol_46;
	phases CN;
	from R4-25-00-1_node_143;
	to R4-25-00-1_node_145;
	length 213.926;
	configuration line_configuration:17;
}

object overhead_line:1027 {
	name R4-25-00-1_ol_47;
	phases CN;
	from R4-25-00-1_node_44;
	to R4-25-00-1_node_142;
	length 502.022;
	configuration line_configuration:17;
}

object overhead_line:1028 {
	name R4-25-00-1_ol_48;
	phases CN;
	from R4-25-00-1_node_135;
	to R4-25-00-1_node_141;
	length 338.441;
	configuration line_configuration:21;
}

object overhead_line:1029 {
	name R4-25-00-1_ol_49;
	phases CN;
	from R4-25-00-1_node_141;
	to R4-25-00-1_node_42;
	length 151.138;
	configuration line_configuration:21;
}

object overhead_line:1030 {
	name R4-25-00-1_ol_50;
	phases CN;
	from R4-25-00-1_node_42;
	to R4-25-00-1_node_134;
	length 658.677;
	configuration line_configuration:21;
}

object overhead_line:1031 {
	name R4-25-00-1_ol_51;
	phases CN;
	from R4-25-00-1_node_48;
	to R4-25-00-1_node_52;
	length 530.565;
	configuration line_configuration:22;
}

object overhead_line:1032 {
	name R4-25-00-1_ol_52;
	phases CN;
	from R4-25-00-1_node_47;
	to R4-25-00-1_node_48;
	length 94.183;
	configuration line_configuration:22;
}

object overhead_line:1033 {
	name R4-25-00-1_ol_53;
	phases CN;
	from R4-25-00-1_node_52;
	to R4-25-00-1_node_50;
	length 156.149;
	configuration line_configuration:17;
}

object overhead_line:1034 {
	name R4-25-00-1_ol_54;
	phases CN;
	from R4-25-00-1_node_43;
	to R4-25-00-1_node_41;
	length 130.257;
	configuration line_configuration:17;
}

object overhead_line:1035 {
	name R4-25-00-1_ol_55;
	phases CN;
	from R4-25-00-1_node_41;
	to R4-25-00-1_node_177;
	length 649.561;
	configuration line_configuration:17;
}

object overhead_line:1036 {
	name R4-25-00-1_ol_56;
	phases CN;
	from R4-25-00-1_node_52;
	to R4-25-00-1_node_53;
	length 396.183;
	configuration line_configuration:22;
}

object overhead_line:1037 {
	name R4-25-00-1_ol_57;
	phases CN;
	from R4-25-00-1_node_53;
	to R4-25-00-1_node_171;
	length 366.048;
	configuration line_configuration:22;
}

object overhead_line:1038 {
	name R4-25-00-1_ol_58;
	phases CN;
	from R4-25-00-1_node_171;
	to R4-25-00-1_node_51;
	length 790.851;
	configuration line_configuration:22;
}

object overhead_line:1039 {
	name R4-25-00-1_ol_59;
	phases CN;
	from R4-25-00-1_node_51;
	to R4-25-00-1_node_49;
	length 204.207;
	configuration line_configuration:22;
}

object overhead_line:1040 {
	name R4-25-00-1_ol_60;
	phases CN;
	from R4-25-00-1_node_49;
	to R4-25-00-1_node_176;
	length 546.170;
	configuration line_configuration:22;
}

object overhead_line:1041 {
	name R4-25-00-1_ol_61;
	phases CN;
	from R4-25-00-1_node_176;
	to R4-25-00-1_node_174;
	length 185.532;
	configuration line_configuration:22;
}

object overhead_line:1042 {
	name R4-25-00-1_ol_62;
	phases CN;
	from R4-25-00-1_node_174;
	to R4-25-00-1_node_66;
	length 255.765;
	configuration line_configuration:22;
}

object overhead_line:1043 {
	name R4-25-00-1_ol_63;
	phases ABCN;
	from R4-25-00-1_node_19;
	to R4-25-00-1_node_18;
	length 100.019;
	configuration line_configuration:18;
}

object overhead_line:1044 {
	name R4-25-00-1_ol_64;
	phases ABCN;
	from R4-25-00-1_node_22;
	to R4-25-00-1_node_19;
	length 191.000;
	configuration line_configuration:18;
}

object overhead_line:1045 {
	name R4-25-00-1_ol_65;
	phases ABCN;
	from R4-25-00-1_node_189;
	to R4-25-00-1_node_24;
	length 104.060;
	configuration line_configuration:18;
}

object overhead_line:1046 {
	name R4-25-00-1_ol_66;
	phases ABCN;
	from R4-25-00-1_node_188;
	to R4-25-00-1_node_189;
	length 169.691;
	configuration line_configuration:18;
}

object overhead_line:1047 {
	name R4-25-00-1_ol_67;
	phases ABCN;
	from R4-25-00-1_node_187;
	to R4-25-00-1_node_188;
	length 264.405;
	configuration line_configuration:18;
}

object overhead_line:1048 {
	name R4-25-00-1_ol_68;
	phases ABCN;
	from R4-25-00-1_node_187;
	to R4-25-00-1_node_186;
	length 399.836;
	configuration line_configuration:18;
}

object overhead_line:1049 {
	name R4-25-00-1_ol_69;
	phases ABCN;
	from R4-25-00-1_node_186;
	to R4-25-00-1_node_30;
	length 88.180;
	configuration line_configuration:18;
}

object overhead_line:1050 {
	name R4-25-00-1_ol_70;
	phases ABCN;
	from R4-25-00-1_node_26;
	to R4-25-00-1_node_187;
	length 555.870;
	configuration line_configuration:18;
}

object overhead_line:1051 {
	name R4-25-00-1_ol_71;
	phases ABCN;
	from R4-25-00-1_node_225;
	to R4-25-00-1_node_26;
	length 150.429;
	configuration line_configuration:18;
}

object overhead_line:1052 {
	name R4-25-00-1_ol_72;
	phases ABCN;
	from R4-25-00-1_node_20;
	to R4-25-00-1_node_225;
	length 319.451;
	configuration line_configuration:18;
}

object overhead_line:1053 {
	name R4-25-00-1_ol_73;
	phases ACN;
	from R4-25-00-1_node_20;
	to R4-25-00-1_node_151;
	length 329.400;
	configuration line_configuration:23;
}

object overhead_line:1054 {
	name R4-25-00-1_ol_74;
	phases ABCN;
	from R4-25-00-1_node_17;
	to R4-25-00-1_node_20;
	length 348.494;
	configuration line_configuration:18;
}

object overhead_line:1055 {
	name R4-25-00-1_ol_75;
	phases CN;
	from R4-25-00-1_node_17;
	to R4-25-00-1_node_179;
	length 164.759;
	configuration line_configuration:21;
}

object overhead_line:1056 {
	name R4-25-00-1_ol_76;
	phases CN;
	from R4-25-00-1_node_179;
	to R4-25-00-1_node_25;
	length 394.866;
	configuration line_configuration:21;
}

object overhead_line:1057 {
	name R4-25-00-1_ol_77;
	phases ABCN;
	from R4-25-00-1_node_12;
	to R4-25-00-1_node_156;
	length 651.719;
	configuration line_configuration:18;
}

object overhead_line:1058 {
	name R4-25-00-1_ol_78;
	phases ABCN;
	from R4-25-00-1_node_154;
	to R4-25-00-1_node_17;
	length 379.976;
	configuration line_configuration:18;
}

object overhead_line:1059 {
	name R4-25-00-1_ol_79;
	phases ABCN;
	from R4-25-00-1_node_15;
	to R4-25-00-1_node_154;
	length 582.940;
	configuration line_configuration:18;
}

object overhead_line:1060 {
	name R4-25-00-1_ol_80;
	phases ABCN;
	from R4-25-00-1_node_13;
	to R4-25-00-1_node_15;
	length 294.574;
	configuration line_configuration:18;
}

object overhead_line:1061 {
	name R4-25-00-1_ol_81;
	phases ABCN;
	from R4-25-00-1_node_156;
	to R4-25-00-1_node_13;
	length 426.671;
	configuration line_configuration:18;
}

object overhead_line:1062 {
	name R4-25-00-1_ol_82;
	phases ABCN;
	from R4-25-00-1_node_75;
	to R4-25-00-1_node_11;
	length 503.492;
	configuration line_configuration:18;
}

object overhead_line:1063 {
	name R4-25-00-1_ol_83;
	phases CN;
	from R4-25-00-1_node_54;
	to R4-25-00-1_node_57;
	length 106.712;
	configuration line_configuration:17;
}

object overhead_line:1064 {
	name R4-25-00-1_ol_84;
	phases CN;
	from R4-25-00-1_node_57;
	to R4-25-00-1_node_201;
	length 354.559;
	configuration line_configuration:17;
}

object overhead_line:1065 {
	name R4-25-00-1_ol_85;
	phases CN;
	from R4-25-00-1_node_201;
	to R4-25-00-1_node_202;
	length 246.418;
	configuration line_configuration:17;
}

object overhead_line:1066 {
	name R4-25-00-1_ol_86;
	phases CN;
	from R4-25-00-1_node_202;
	to R4-25-00-1_node_200;
	length 221.436;
	configuration line_configuration:17;
}

object overhead_line:1067 {
	name R4-25-00-1_ol_87;
	phases CN;
	from R4-25-00-1_node_66;
	to R4-25-00-1_node_65;
	length 234.027;
	configuration line_configuration:22;
}

object overhead_line:1068 {
	name R4-25-00-1_ol_88;
	phases CN;
	from R4-25-00-1_node_65;
	to R4-25-00-1_node_64;
	length 773.583;
	configuration line_configuration:17;
}

object overhead_line:1069 {
	name R4-25-00-1_ol_89;
	phases CN;
	from R4-25-00-1_node_64;
	to R4-25-00-1_node_62;
	length 725.193;
	configuration line_configuration:17;
}

object overhead_line:1070 {
	name R4-25-00-1_ol_90;
	phases CN;
	from R4-25-00-1_node_62;
	to R4-25-00-1_node_61;
	length 135.186;
	configuration line_configuration:17;
}

object overhead_line:1071 {
	name R4-25-00-1_ol_91;
	phases CN;
	from R4-25-00-1_node_61;
	to R4-25-00-1_node_197;
	length 185.098;
	configuration line_configuration:17;
}

object overhead_line:1072 {
	name R4-25-00-1_ol_92;
	phases CN;
	from R4-25-00-1_node_197;
	to R4-25-00-1_node_198;
	length 165.189;
	configuration line_configuration:17;
}

object overhead_line:1073 {
	name R4-25-00-1_ol_93;
	phases CN;
	from R4-25-00-1_node_198;
	to R4-25-00-1_node_60;
	length 419.226;
	configuration line_configuration:17;
}

object overhead_line:1074 {
	name R4-25-00-1_ol_94;
	phases CN;
	from R4-25-00-1_node_60;
	to R4-25-00-1_node_63;
	length 554.460;
	configuration line_configuration:17;
}

object overhead_line:1082 {
	name R4-25-00-1_ol_95;
	phases BN;
	from R4-25-00-1_node_6;
	to R4-25-00-1_node_129;
	length 63.771;
	configuration line_configuration:16;
}

object overhead_line:1083 {
	name R4-25-00-1_ol_96;
	phases CN;
	from R4-25-00-1_node_69;
	to R4-25-00-1_node_160;
	length 161.657;
	configuration line_configuration:17;
}

object overhead_line:1084 {
	name R4-25-00-1_ol_97;
	phases CN;
	from R4-25-00-1_node_67;
	to R4-25-00-1_node_205;
	length 223.412;
	configuration line_configuration:17;
}

object overhead_line:1085 {
	name R4-25-00-1_ol_98;
	phases CN;
	from R4-25-00-1_node_61;
	to R4-25-00-1_node_208;
	length 259.420;
	configuration line_configuration:17;
}

object overhead_line:1086 {
	name R4-25-00-1_ol_99;
	phases CN;
	from R4-25-00-1_node_61;
	to R4-25-00-1_node_209;
	length 415.574;
	configuration line_configuration:17;
}

object overhead_line:1087 {
	name R4-25-00-1_ol_100;
	phases CN;
	from R4-25-00-1_node_60;
	to R4-25-00-1_node_196;
	length 200.943;
	configuration line_configuration:17;
}

object overhead_line:1088 {
	name R4-25-00-1_ol_101;
	phases AN;
	from R4-25-00-1_node_127;
	to R4-25-00-1_node_126;
	length 156.563;
	configuration line_configuration:20;
}

object overhead_line:1089 {
	name R4-25-00-1_ol_102;
	phases BN;
	from R4-25-00-1_node_128;
	to R4-25-00-1_node_112;
	length 164.429;
	configuration line_configuration:16;
}

object overhead_line:1090 {
	name R4-25-00-1_ol_103;
	phases BN;
	from R4-25-00-1_node_21;
	to R4-25-00-1_node_107;
	length 387.383;
	configuration line_configuration:16;
}

object overhead_line:1091 {
	name R4-25-00-1_ol_104;
	phases BN;
	from R4-25-00-1_node_9;
	to R4-25-00-1_node_110;
	length 396.256;
	configuration line_configuration:16;
}

object overhead_line:1092 {
	name R4-25-00-1_ol_105;
	phases BN;
	from R4-25-00-1_node_114;
	to R4-25-00-1_node_108;
	length 741.033;
	configuration line_configuration:16;
}

object overhead_line:1093 {
	name R4-25-00-1_ol_106;
	phases BN;
	from R4-25-00-1_node_8;
	to R4-25-00-1_node_117;
	length 108.800;
	configuration line_configuration:16;
}

object overhead_line:1094 {
	name R4-25-00-1_ol_107;
	phases BN;
	from R4-25-00-1_node_7;
	to R4-25-00-1_node_6;
	length 99.141;
	configuration line_configuration:16;
}

object overhead_line:1095 {
	name R4-25-00-1_ol_108;
	phases AN;
	from R4-25-00-1_node_29;
	to R4-25-00-1_node_111;
	length 140.961;
	configuration line_configuration:20;
}

object overhead_line:1096 {
	name R4-25-00-1_ol_109;
	phases CN;
	from R4-25-00-1_node_14;
	to R4-25-00-1_node_109;
	length 211.914;
	configuration line_configuration:17;
}

object overhead_line:1097 {
	name R4-25-00-1_ol_110;
	phases CN;
	from R4-25-00-1_node_132;
	to R4-25-00-1_node_133;
	length 222.965;
	configuration line_configuration:17;
}

object overhead_line:1098 {
	name R4-25-00-1_ol_111;
	phases CN;
	from R4-25-00-1_node_134;
	to R4-25-00-1_node_146;
	length 240.417;
	configuration line_configuration:17;
}

object overhead_line:1099 {
	name R4-25-00-1_ol_112;
	phases CN;
	from R4-25-00-1_node_45;
	to R4-25-00-1_node_148;
	length 161.161;
	configuration line_configuration:17;
}

object overhead_line:1100 {
	name R4-25-00-1_ol_113;
	phases CN;
	from R4-25-00-1_node_53;
	to R4-25-00-1_node_170;
	length 605.391;
	configuration line_configuration:17;
}

object overhead_line:1101 {
	name R4-25-00-1_ol_114;
	phases CN;
	from R4-25-00-1_node_41;
	to R4-25-00-1_node_40;
	length 65.443;
	configuration line_configuration:17;
}

object overhead_line:1102 {
	name R4-25-00-1_ol_115;
	phases AN;
	from R4-25-00-1_node_186;
	to R4-25-00-1_node_29;
	length 51.567;
	configuration line_configuration:20;
}

object overhead_line:1103 {
	name R4-25-00-1_ol_116;
	phases CN;
	from R4-25-00-1_node_26;
	to R4-25-00-1_node_183;
	length 290.724;
	configuration line_configuration:17;
}

object overhead_line:1104 {
	name R4-25-00-1_ol_117;
	phases CN;
	from R4-25-00-1_node_16;
	to R4-25-00-1_node_193;
	length 371.299;
	configuration line_configuration:17;
}

object overhead_line:1105 {
	name R4-25-00-1_ol_118;
	phases CN;
	from R4-25-00-1_node_193;
	to R4-25-00-1_node_184;
	length 95.689;
	configuration line_configuration:17;
}

object overhead_line:1106 {
	name R4-25-00-1_ol_119;
	phases CN;
	from R4-25-00-1_node_184;
	to R4-25-00-1_node_14;
	length 137.865;
	configuration line_configuration:17;
}

object overhead_line:1107 {
	name R4-25-00-1_ol_120;
	phases CN;
	from R4-25-00-1_node_27;
	to R4-25-00-1_node_182;
	length 274.289;
	configuration line_configuration:17;
}

object overhead_line:1108 {
	name R4-25-00-1_ol_121;
	phases CN;
	from R4-25-00-1_node_28;
	to R4-25-00-1_node_180;
	length 214.636;
	configuration line_configuration:17;
}

object overhead_line:1109 {
	name R4-25-00-1_ol_122;
	phases CN;
	from R4-25-00-1_node_181;
	to R4-25-00-1_node_190;
	length 196.206;
	configuration line_configuration:17;
}

object overhead_line:1110 {
	name R4-25-00-1_ol_123;
	phases CN;
	from R4-25-00-1_node_226;
	to R4-25-00-1_node_185;
	length 110.676;
	configuration line_configuration:17;
}

object overhead_line:1111 {
	name R4-25-00-1_ol_124;
	phases CN;
	from R4-25-00-1_node_201;
	to R4-25-00-1_node_194;
	length 750.718;
	configuration line_configuration:17;
}

object overhead_line:1117 {
	name R4-25-00-1_ol_125;
	phases CN;
	from R4-25-00-1_node_77;
	to R4-25-00-1_node_70;
	length 85.429;
	configuration line_configuration:17;
}

object overhead_line:1118 {
	name R4-25-00-1_ol_126;
	phases CN;
	from R4-25-00-1_node_78;
	to R4-25-00-1_node_147;
	length 220.411;
	configuration line_configuration:17;
}

object overhead_line:1119 {
	name R4-25-00-1_ol_127;
	phases CN;
	from R4-25-00-1_node_58;
	to R4-25-00-1_node_140;
	length 207.862;
	configuration line_configuration:17;
}

object overhead_line:1120 {
	name R4-25-00-1_ol_128;
	phases CN;
	from R4-25-00-1_node_147;
	to R4-25-00-1_node_132;
	length 132.336;
	configuration line_configuration:17;
}

object overhead_line:1121 {
	name R4-25-00-1_ol_129;
	phases CN;
	from R4-25-00-1_node_132;
	to R4-25-00-1_node_139;
	length 290.955;
	configuration line_configuration:17;
}

object overhead_line:1122 {
	name R4-25-00-1_ol_130;
	phases CN;
	from R4-25-00-1_node_139;
	to R4-25-00-1_node_46;
	length 226.491;
	configuration line_configuration:17;
}

object overhead_line:1123 {
	name R4-25-00-1_ol_131;
	phases CN;
	from R4-25-00-1_node_46;
	to R4-25-00-1_node_136;
	length 697.185;
	configuration line_configuration:17;
}

object overhead_line:1124 {
	name R4-25-00-1_ol_132;
	phases CN;
	from R4-25-00-1_node_136;
	to R4-25-00-1_node_44;
	length 329.166;
	configuration line_configuration:17;
}

object overhead_line:1125 {
	name R4-25-00-1_ol_133;
	phases CN;
	from R4-25-00-1_node_44;
	to R4-25-00-1_node_58;
	length 295.071;
	configuration line_configuration:17;
}

object overhead_line:1126 {
	name R4-25-00-1_ol_134;
	phases CN;
	from R4-25-00-1_node_79;
	to R4-25-00-1_node_43;
	length 585.407;
	configuration line_configuration:17;
}

object overhead_line:1127 {
	name R4-25-00-1_ol_135;
	phases CN;
	from R4-25-00-1_node_80;
	to R4-25-00-1_node_169;
	length 430.989;
	configuration line_configuration:17;
}

object overhead_line:1128 {
	name R4-25-00-1_ol_136;
	phases CN;
	from R4-25-00-1_node_169;
	to R4-25-00-1_node_54;
	length 87.756;
	configuration line_configuration:17;
}

object overhead_line:1129 {
	name R4-25-00-1_ol_137;
	phases CN;
	from R4-25-00-1_node_81;
	to R4-25-00-1_node_55;
	length 154.149;
	configuration line_configuration:17;
}

object overhead_line:1130 {
	name R4-25-00-1_ol_138;
	phases CN;
	from R4-25-00-1_node_82;
	to R4-25-00-1_node_175;
	length 187.873;
	configuration line_configuration:17;
}

object overhead_line:1131 {
	name R4-25-00-1_ol_139;
	phases CN;
	from R4-25-00-1_node_83;
	to R4-25-00-1_node_173;
	length 134.314;
	configuration line_configuration:17;
}

object overhead_line:1132 {
	name R4-25-00-1_ol_140;
	phases CN;
	from R4-25-00-1_node_84;
	to R4-25-00-1_node_172;
	length 439.478;
	configuration line_configuration:17;
}

object overhead_line:1133 {
	name R4-25-00-1_ol_141;
	phases BN;
	from R4-25-00-1_node_85;
	to R4-25-00-1_node_128;
	length 194.148;
	configuration line_configuration:19;
}

object overhead_line:1134 {
	name R4-25-00-1_ol_142;
	phases BN;
	from R4-25-00-1_node_128;
	to R4-25-00-1_node_113;
	length 305.443;
	configuration line_configuration:19;
}

object overhead_line:1135 {
	name R4-25-00-1_ol_143;
	phases BN;
	from R4-25-00-1_node_113;
	to R4-25-00-1_node_21;
	length 209.418;
	configuration line_configuration:19;
}

object overhead_line:1136 {
	name R4-25-00-1_ol_144;
	phases BN;
	from R4-25-00-1_node_21;
	to R4-25-00-1_node_9;
	length 495.158;
	configuration line_configuration:19;
}

object overhead_line:1137 {
	name R4-25-00-1_ol_145;
	phases BN;
	from R4-25-00-1_node_9;
	to R4-25-00-1_node_114;
	length 268.556;
	configuration line_configuration:19;
}

object overhead_line:1138 {
	name R4-25-00-1_ol_146;
	phases BN;
	from R4-25-00-1_node_114;
	to R4-25-00-1_node_115;
	length 314.024;
	configuration line_configuration:19;
}

object overhead_line:1139 {
	name R4-25-00-1_ol_147;
	phases BN;
	from R4-25-00-1_node_115;
	to R4-25-00-1_node_116;
	length 100.340;
	configuration line_configuration:19;
}

object overhead_line:1140 {
	name R4-25-00-1_ol_148;
	phases CN;
	from R4-25-00-1_node_86;
	to R4-25-00-1_node_33;
	length 91.913;
	configuration line_configuration:17;
}

object overhead_line:1141 {
	name R4-25-00-1_ol_149;
	phases BN;
	from R4-25-00-1_node_87;
	to R4-25-00-1_node_178;
	length 276.349;
	configuration line_configuration:16;
}

object overhead_line:1143 {
	name R4-25-00-1_ol_150;
	phases AN;
	from R4-25-00-1_node_88;
	to R4-25-00-1_node_157;
	length 180.423;
	configuration line_configuration:27;
}

object overhead_line:1144 {
	name R4-25-00-1_ol_151;
	phases BN;
	from R4-25-00-1_node_89;
	to R4-25-00-1_node_152;
	length 304.452;
	configuration line_configuration:19;
}

object overhead_line:1145 {
	name R4-25-00-1_ol_152;
	phases CN;
	from R4-25-00-1_node_90;
	to R4-25-00-1_node_16;
	length 229.893;
	configuration line_configuration:17;
}

object overhead_line:1146 {
	name R4-25-00-1_ol_153;
	phases CN;
	from R4-25-00-1_node_150;
	to R4-25-00-1_node_149;
	length 201.328;
	configuration line_configuration:17;
}

object overhead_line:1147 {
	name R4-25-00-1_ol_154;
	phases CN;
	from R4-25-00-1_node_16;
	to R4-25-00-1_node_159;
	length 194.200;
	configuration line_configuration:17;
}

object overhead_line:1148 {
	name R4-25-00-1_ol_155;
	phases CN;
	from R4-25-00-1_node_159;
	to R4-25-00-1_node_150;
	length 282.929;
	configuration line_configuration:17;
}

object overhead_line:1149 {
	name R4-25-00-1_ol_156;
	phases AN;
	from R4-25-00-1_node_91;
	to R4-25-00-1_node_153;
	length 242.271;
	configuration line_configuration:20;
}

object overhead_line:1150 {
	name R4-25-00-1_ol_157;
	phases CN;
	from R4-25-00-1_node_92;
	to R4-25-00-1_node_158;
	length 178.499;
	configuration line_configuration:17;
}

object overhead_line:1151 {
	name R4-25-00-1_ol_158;
	phases CN;
	from R4-25-00-1_node_158;
	to R4-25-00-1_node_155;
	length 359.472;
	configuration line_configuration:17;
}

object overhead_line:1152 {
	name R4-25-00-1_ol_159;
	phases CN;
	from R4-25-00-1_node_93;
	to R4-25-00-1_node_206;
	length 231.656;
	configuration line_configuration:17;
}

object overhead_line:1153 {
	name R4-25-00-1_ol_160;
	phases CN;
	from R4-25-00-1_node_206;
	to R4-25-00-1_node_67;
	length 137.853;
	configuration line_configuration:17;
}

object overhead_line:1154 {
	name R4-25-00-1_ol_161;
	phases CN;
	from R4-25-00-1_node_67;
	to R4-25-00-1_node_207;
	length 155.037;
	configuration line_configuration:17;
}

object overhead_line:1155 {
	name R4-25-00-1_ol_162;
	phases CN;
	from R4-25-00-1_node_207;
	to R4-25-00-1_node_68;
	length 37.520;
	configuration line_configuration:17;
}

object overhead_line:1156 {
	name R4-25-00-1_ol_163;
	phases CN;
	from R4-25-00-1_node_104;
	to R4-25-00-1_node_27;
	length 396.060;
	configuration line_configuration:21;
}

object overhead_line:1157 {
	name R4-25-00-1_ol_164;
	phases CN;
	from R4-25-00-1_node_226;
	to R4-25-00-1_node_35;
	length 50.638;
	configuration line_configuration:21;
}

object overhead_line:1158 {
	name R4-25-00-1_ol_165;
	phases CN;
	from R4-25-00-1_node_27;
	to R4-25-00-1_node_28;
	length 117.922;
	configuration line_configuration:21;
}

object overhead_line:1159 {
	name R4-25-00-1_ol_166;
	phases CN;
	from R4-25-00-1_node_28;
	to R4-25-00-1_node_181;
	length 92.722;
	configuration line_configuration:21;
}

object overhead_line:1160 {
	name R4-25-00-1_ol_167;
	phases CN;
	from R4-25-00-1_node_181;
	to R4-25-00-1_node_191;
	length 222.353;
	configuration line_configuration:21;
}

object overhead_line:1161 {
	name R4-25-00-1_ol_168;
	phases CN;
	from R4-25-00-1_node_191;
	to R4-25-00-1_node_192;
	length 159.083;
	configuration line_configuration:21;
}

object overhead_line:1162 {
	name R4-25-00-1_ol_169;
	phases CN;
	from R4-25-00-1_node_192;
	to R4-25-00-1_node_226;
	length 182.617;
	configuration line_configuration:21;
}

object overhead_line:1170 {
	name R4-25-00-1_ol_170;
	phases CN;
	from R4-25-00-1_node_103;
	to R4-25-00-1_node_138;
	length 571.059;
	configuration line_configuration:17;
}

object overhead_line:1171 {
	name R4-25-00-1_ol_171;
	phases ABCN;
	from R4-25-00-1_node_230;
	to R4-25-00-1_node_3;
	length 115.953;
	configuration line_configuration:28;
}

object overhead_line:1172 {
	name R4-25-00-1_ol_172;
	phases ABCN;
	from R4-25-00-1_node_3;
	to R4-25-00-1_node_72;
	length 10.327;
	configuration line_configuration:28;
}

object overhead_line:1173 {
	name R4-25-00-1_ol_173;
	phases ABCN;
	from R4-25-00-1_node_3;
	to R4-25-00-1_node_2;
	length 184.999;
	configuration line_configuration:28;
}

object overhead_line:1174 {
	name R4-25-00-1_ol_174;
	phases CN;
	from R4-25-00-1_node_58;
	to R4-25-00-1_node_227;
	length 157.071;
	configuration line_configuration:17;
}

object overhead_line:1175 {
	name R4-25-00-1_ol_175;
	phases CN;
	from R4-25-00-1_node_227;
	to R4-25-00-1_node_59;
	length 299.999;
	configuration line_configuration:17;
}


object overhead_line_conductor:2 {
	//name 2 CU;
	rating.summer.continuous 204.0;
	geometric_mean_radius 0.00836 ft;
	resistance 0.94500;
}

object overhead_line_conductor:3 {
	//name 336 ACSR;
	rating.summer.continuous 530.0;
	geometric_mean_radius 0.02300 ft;
	resistance 0.30300;
}

object overhead_line_conductor:4 {
	//name 4 CU;
	rating.summer.continuous 149.0;
	geometric_mean_radius 0.00663 ft;
	resistance 1.50000;
}

object overhead_line_conductor:5 {
	//name 123.3 AAAC;
	rating.summer.continuous 256.0;
	geometric_mean_radius 0.01200 ft;
	resistance 0.16600;
}

object overhead_line_conductor:7 {
	//name 3/0 ACSR;
	rating.summer.continuous 300.0;
	geometric_mean_radius 0.00600 ft;
	resistance 0.63800;
}

object switch:1206 {
	name R4-25-00-1_switch_1;
	phases ABCN;
	from R4-25-00-1_node_127;
	to R4-25-00-1_node_74;
	status CLOSED;
}

object switch:1207 {
	name R4-25-00-1_switch_2;
	phases ABCN;
	from R4-25-00-1_node_2;
	to R4-25-00-1_node_75;
	status CLOSED;
}

object switch:1208 {
	name R4-25-00-1_switch_3;
	phases ABCN;
	from R4-25-00-1_node_32;
	to R4-25-00-1_node_73;
	status CLOSED;
}

//Recloser, used as switch for now 
object switch:1209 {
	name R4-25-00-1_switch_4;
	phases CN;
	from R4-25-00-1_node_25;
	to R4-25-00-1_node_104;
	status CLOSED;
}


object transformer:839 {
	name R4-25-00-1_xfmr_1;
	phases BS;
	from R4-25-00-1_node_130;
	to R4-25-00-1_tn_1;
	configuration transformer_configuration:827;
}

object transformer:840 {
	name R4-25-00-1_xfmr_2;
	phases CS;
	from R4-25-00-1_node_166;
	to R4-25-00-1_tn_2;
	configuration transformer_configuration:834;
}

object transformer:841 {
	name R4-25-00-1_xfmr_3;
	phases CS;
	from R4-25-00-1_node_167;
	to R4-25-00-1_tn_3;
	configuration transformer_configuration:834;
}

object transformer:842 {
	name R4-25-00-1_xfmr_4;
	phases CS;
	from R4-25-00-1_node_168;
	to R4-25-00-1_tn_4;
	configuration transformer_configuration:834;
	// object recorder {
		// property power_in_A,power_in_B,power_in_C,power_out_A,power_out_B,power_out_C,power_losses_A,power_losses_B,power_losses_C,current_in_A,current_in_B,current_in_C,current_out_A,current_out_B,current_out_C;
		// interval 60;
		// limit 1440;
		// file "TN842.csv";
	// };
	 object complex_assert{
		target power_in_A;
		value +0+0j;
		within 2;
	};
	object complex_assert{
		target power_in_B;
		value +0+0j;
		within 2;
	};
	object complex_assert{
		target power_in_C;
		value +3077.69+11.5588d;
		within 2;
	};
	object complex_assert{
		target power_out_A;
		value +3005.74+611.6j;
		within 2;
	};
	object complex_assert{
		target power_out_B;
		value +0+0j;
		within 2;
	};
	object complex_assert{
		target power_out_C;
		value +0+0j;
		within 2;
	};
}

object transformer:843 {
	name R4-25-00-1_xfmr_5;
	phases CS;
	from R4-25-00-1_node_162;
	to R4-25-00-1_tn_5;
	configuration transformer_configuration:834;
}

object transformer:844 {
	name R4-25-00-1_xfmr_6;
	phases CS;
	from R4-25-00-1_node_163;
	to R4-25-00-1_tn_6;
	configuration transformer_configuration:834;
}

object transformer:845 {
	name R4-25-00-1_xfmr_7;
	phases CS;
	from R4-25-00-1_node_161;
	to R4-25-00-1_tn_7;
	configuration transformer_configuration:834;
}

object transformer:846 {
	name R4-25-00-1_xfmr_8;
	phases CS;
	from R4-25-00-1_node_199;
	to R4-25-00-1_tn_8;
	configuration transformer_configuration:834;
}

object transformer:847 {
	name R4-25-00-1_xfmr_9;
	phases CS;
	from R4-25-00-1_node_195;
	to R4-25-00-1_tn_9;
	configuration transformer_configuration:834;
}

object transformer:848 {
	name R4-25-00-1_xfmr_10;
	phases CS;
	from R4-25-00-1_node_204;
	to R4-25-00-1_tn_10;
	configuration transformer_configuration:834;
}

object transformer:849 {
	name R4-25-00-1_xfmr_11;
	phases CS;
	from R4-25-00-1_node_203;
	to R4-25-00-1_tn_11;
	configuration transformer_configuration:834;
}

object transformer:850 {
	name R4-25-00-1_xfmr_12;
	phases CS;
	from R4-25-00-1_node_106;
	to R4-25-00-1_tn_12;
	configuration transformer_configuration:834;
}

object transformer:851 {
	name R4-25-00-1_xfmr_13;
	phases BS;
	from R4-25-00-1_node_118;
	to R4-25-00-1_tn_13;
	configuration transformer_configuration:827;
}

object transformer:852 {
	name R4-25-00-1_xfmr_14;
	phases BS;
	from R4-25-00-1_node_119;
	to R4-25-00-1_tn_14;
	configuration transformer_configuration:827;
}

object transformer:853 {
	name R4-25-00-1_xfmr_15;
	phases BS;
	from R4-25-00-1_node_120;
	to R4-25-00-1_tn_15;
	configuration transformer_configuration:827;
}

object transformer:854 {
	name R4-25-00-1_xfmr_16;
	phases BS;
	from R4-25-00-1_node_121;
	to R4-25-00-1_tn_16;
	configuration transformer_configuration:828;
}

object transformer:855 {
	name R4-25-00-1_xfmr_17;
	phases BS;
	from R4-25-00-1_node_122;
	to R4-25-00-1_tn_17;
	configuration transformer_configuration:828;
}

object transformer:856 {
	name R4-25-00-1_xfmr_18;
	phases BS;
	from R4-25-00-1_node_124;
	to R4-25-00-1_tn_18;
	configuration transformer_configuration:828;
}

object transformer:857 {
	name R4-25-00-1_xfmr_19;
	phases BS;
	from R4-25-00-1_node_125;
	to R4-25-00-1_tn_19;
	configuration transformer_configuration:828;
}

object transformer:858 {
	name R4-25-00-1_xfmr_20;
	phases BS;
	from R4-25-00-1_node_123;
	to R4-25-00-1_tn_20;
	configuration transformer_configuration:828;
}

object transformer:859 {
	name R4-25-00-1_xfmr_21;
	phases AS;
	from R4-25-00-1_node_127;
	to R4-25-00-1_tn_21;
	configuration transformer_configuration:821;
}

object transformer:860 {
	name R4-25-00-1_xfmr_22;
	phases BS;
	from R4-25-00-1_node_127;
	to R4-25-00-1_tn_22;
	configuration transformer_configuration:829;
}

object transformer:861 {
	name R4-25-00-1_xfmr_23;
	phases CS;
	from R4-25-00-1_node_127;
	to R4-25-00-1_tn_23;
	configuration transformer_configuration:834;
	// object recorder {
		// property power_in_A,power_in_B,power_in_C,power_out_A,power_out_B,power_out_C,power_losses_A,power_losses_B,power_losses_C,current_in_A,current_in_B,current_in_C,current_out_A,current_out_B,current_out_C;
		// interval 60;
		// limit 1440;
		// file "TN861.csv";
	// };
	 object complex_assert{
		target power_in_A;
		value +0+0j;
		within 2;
	};
	object complex_assert{
		target power_in_B;
		value +0+0j;
		within 2;
	};
	object complex_assert{
		target power_in_C;
		value +6061.53+1248.36j;
		within 2;
	};
	object complex_assert{
		target power_out_A;
		value +6023.13+1227.87j;
		within 2;
	};
	object complex_assert{
		target power_out_B;
		value +0+0j;
		within 2;
	};
	object complex_assert{
		target power_out_C;
		value +0+0j;
		within 2;
	};
}

object transformer:862 {
	name R4-25-00-1_xfmr_24;
	phases BS;
	from R4-25-00-1_node_131;
	to R4-25-00-1_tn_24;
	configuration transformer_configuration:830;
}

object transformer:863 {
	name R4-25-00-1_xfmr_25;
	phases CS;
	from R4-25-00-1_node_164;
	to R4-25-00-1_tn_25;
	configuration transformer_configuration:835;
}

object transformer:864 {
	name R4-25-00-1_xfmr_26;
	phases CS;
	from R4-25-00-1_node_165;
	to R4-25-00-1_tn_26;
	configuration transformer_configuration:834;
}

object transformer:865 {
	name R4-25-00-1_xfmr_27;
	phases CS;
	from R4-25-00-1_node_137;
	to R4-25-00-1_tn_27;
	configuration transformer_configuration:835;
}

object transformer:866 {
	name R4-25-00-1_xfmr_28;
	phases CS;
	from R4-25-00-1_node_135;
	to R4-25-00-1_tn_28;
	configuration transformer_configuration:836;
}

object transformer:867 {
	name R4-25-00-1_xfmr_29;
	phases CS;
	from R4-25-00-1_node_144;
	to R4-25-00-1_tn_29;
	configuration transformer_configuration:834;
}

object transformer:868 {
	name R4-25-00-1_xfmr_30;
	phases CS;
	from R4-25-00-1_node_143;
	to R4-25-00-1_tn_30;
	configuration transformer_configuration:834;
}

object transformer:869 {
	name R4-25-00-1_xfmr_31;
	phases CS;
	from R4-25-00-1_node_145;
	to R4-25-00-1_tn_31;
	configuration transformer_configuration:836;
}

object transformer:870 {
	name R4-25-00-1_xfmr_32;
	phases CS;
	from R4-25-00-1_node_142;
	to R4-25-00-1_tn_32;
	configuration transformer_configuration:834;
}

object transformer:871 {
	name R4-25-00-1_xfmr_33;
	phases CS;
	from R4-25-00-1_node_141;
	to R4-25-00-1_tn_33;
	configuration transformer_configuration:834;
}

object transformer:872 {
	name R4-25-00-1_xfmr_34;
	phases CS;
	from R4-25-00-1_node_134;
	to R4-25-00-1_tn_34;
	configuration transformer_configuration:836;
}

object transformer:873 {
	name R4-25-00-1_xfmr_35;
	phases CS;
	from R4-25-00-1_node_177;
	to R4-25-00-1_tn_35;
	configuration transformer_configuration:837;
}

object transformer:874 {
	name R4-25-00-1_xfmr_36;
	phases CS;
	from R4-25-00-1_node_171;
	to R4-25-00-1_tn_36;
	configuration transformer_configuration:834;
}

object transformer:875 {
	name R4-25-00-1_xfmr_37;
	phases CS;
	from R4-25-00-1_node_176;
	to R4-25-00-1_tn_37;
	configuration transformer_configuration:834;
}

object transformer:876 {
	name R4-25-00-1_xfmr_38;
	phases CS;
	from R4-25-00-1_node_174;
	to R4-25-00-1_tn_38;
	configuration transformer_configuration:836;
}

object transformer:877 {
	name R4-25-00-1_xfmr_39;
	phases AS;
	from R4-25-00-1_node_189;
	to R4-25-00-1_tn_39;
	configuration transformer_configuration:821;
}

object transformer:878 {
	name R4-25-00-1_xfmr_40;
	phases BS;
	from R4-25-00-1_node_189;
	to R4-25-00-1_tn_40;
	configuration transformer_configuration:828;
}

object transformer:879 {
	name R4-25-00-1_xfmr_41;
	phases CS;
	from R4-25-00-1_node_189;
	to R4-25-00-1_tn_41;
	configuration transformer_configuration:838;
}

object transformer:880 {
	name R4-25-00-1_xfmr_42;
	phases AS;
	from R4-25-00-1_node_188;
	to R4-25-00-1_tn_42;
	configuration transformer_configuration:821;
}

object transformer:881 {
	name R4-25-00-1_xfmr_43;
	phases BS;
	from R4-25-00-1_node_188;
	to R4-25-00-1_tn_43;
	configuration transformer_configuration:827;
}

object transformer:882 {
	name R4-25-00-1_xfmr_44;
	phases CS;
	from R4-25-00-1_node_188;
	to R4-25-00-1_tn_44;
	configuration transformer_configuration:838;
}

object transformer:883 {
	name R4-25-00-1_xfmr_45;
	phases AS;
	from R4-25-00-1_node_186;
	to R4-25-00-1_tn_45;
	configuration transformer_configuration:821;
}

object transformer:884 {
	name R4-25-00-1_xfmr_46;
	phases BS;
	from R4-25-00-1_node_186;
	to R4-25-00-1_tn_46;
	configuration transformer_configuration:828;
}

object transformer:885 {
	name R4-25-00-1_xfmr_47;
	phases CS;
	from R4-25-00-1_node_186;
	to R4-25-00-1_tn_47;
	configuration transformer_configuration:838;
}

object transformer:886 {
	name R4-25-00-1_xfmr_48;
	phases AS;
	from R4-25-00-1_node_187;
	to R4-25-00-1_tn_48;
	configuration transformer_configuration:821;
}

object transformer:887 {
	name R4-25-00-1_xfmr_49;
	phases BS;
	from R4-25-00-1_node_187;
	to R4-25-00-1_tn_49;
	configuration transformer_configuration:829;
}

object transformer:888 {
	name R4-25-00-1_xfmr_50;
	phases CS;
	from R4-25-00-1_node_187;
	to R4-25-00-1_tn_50;
	configuration transformer_configuration:834;
}

object transformer:889 {
	name R4-25-00-1_xfmr_51;
	phases AS;
	from R4-25-00-1_node_225;
	to R4-25-00-1_tn_51;
	configuration transformer_configuration:821;
}

object transformer:890 {
	name R4-25-00-1_xfmr_52;
	phases BS;
	from R4-25-00-1_node_225;
	to R4-25-00-1_tn_52;
	configuration transformer_configuration:829;
}

object transformer:891 {
	name R4-25-00-1_xfmr_53;
	phases CS;
	from R4-25-00-1_node_225;
	to R4-25-00-1_tn_53;
	configuration transformer_configuration:834;
}

object transformer:892 {
	name R4-25-00-1_xfmr_54;
	phases CS;
	from R4-25-00-1_node_179;
	to R4-25-00-1_tn_54;
	configuration transformer_configuration:836;
}

object transformer:893 {
	name R4-25-00-1_xfmr_55;
	phases AS;
	from R4-25-00-1_node_156;
	to R4-25-00-1_tn_55;
	configuration transformer_configuration:822;
}

object transformer:894 {
	name R4-25-00-1_xfmr_56;
	phases BS;
	from R4-25-00-1_node_156;
	to R4-25-00-1_tn_56;
	configuration transformer_configuration:829;
}

object transformer:895 {
	name R4-25-00-1_xfmr_57;
	phases CS;
	from R4-25-00-1_node_156;
	to R4-25-00-1_tn_57;
	configuration transformer_configuration:838;
}

object transformer:896 {
	name R4-25-00-1_xfmr_58;
	phases AS;
	from R4-25-00-1_node_154;
	to R4-25-00-1_tn_58;
	configuration transformer_configuration:823;
}

object transformer:897 {
	name R4-25-00-1_xfmr_59;
	phases BS;
	from R4-25-00-1_node_154;
	to R4-25-00-1_tn_59;
	configuration transformer_configuration:829;
}

object transformer:898 {
	name R4-25-00-1_xfmr_60;
	phases CS;
	from R4-25-00-1_node_154;
	to R4-25-00-1_tn_60;
	configuration transformer_configuration:838;
}

object transformer:899 {
	name R4-25-00-1_xfmr_61;
	phases CS;
	from R4-25-00-1_node_201;
	to R4-25-00-1_tn_61;
	configuration transformer_configuration:834;
}

object transformer:900 {
	name R4-25-00-1_xfmr_62;
	phases CS;
	from R4-25-00-1_node_202;
	to R4-25-00-1_tn_62;
	configuration transformer_configuration:836;
}

object transformer:901 {
	name R4-25-00-1_xfmr_63;
	phases CS;
	from R4-25-00-1_node_200;
	to R4-25-00-1_tn_63;
	configuration transformer_configuration:834;
}

object transformer:902 {
	name R4-25-00-1_xfmr_64;
	phases CS;
	from R4-25-00-1_node_197;
	to R4-25-00-1_tn_64;
	configuration transformer_configuration:834;
}

object transformer:903 {
	name R4-25-00-1_xfmr_65;
	phases CS;
	from R4-25-00-1_node_198;
	to R4-25-00-1_tn_65;
	configuration transformer_configuration:836;
}

object transformer:904 {
	name R4-25-00-1_xfmr_66;
	phases CS;
	from R4-25-00-1_node_214;
	to R4-25-00-1_tn_66;
	configuration transformer_configuration:835;
	// object recorder {
		// property power_in_A,power_in_B,power_in_C,power_out_A,power_out_B,power_out_C,power_losses_A,power_losses_B,power_losses_C,current_in_A,current_in_B,current_in_C,current_out_A,current_out_B,current_out_C;
		// interval 60;
		// limit 1440;
		// file "TN904.csv";
	// };
	 object complex_assert{
		target power_in_A;
		value +0+0j;
		within 2;
	};
	object complex_assert{
		target power_in_B;
		value +0+0j;
		within 2;
	};
	object complex_assert{
		target power_in_C;
		value +11358.2+11.6333d;
		within 2;
	};
	object complex_assert{
		target power_out_A;
		value +11078.2+2265.43j;
		within 2;
	};
	object complex_assert{
		target power_out_B;
		value +0+0j;
		within 2;
	};
	object complex_assert{
		target power_out_C;
		value +0+0j;
		within 2;
	};
}

object transformer:905 {
	name R4-25-00-1_xfmr_67;
	phases CS;
	from R4-25-00-1_node_221;
	to R4-25-00-1_tn_67;
	configuration transformer_configuration:835;
}

object transformer:906 {
	name R4-25-00-1_xfmr_68;
	phases CS;
	from R4-25-00-1_node_223;
	to R4-25-00-1_tn_68;
	configuration transformer_configuration:835;
}

object transformer:907 {
	name R4-25-00-1_xfmr_69;
	phases CS;
	from R4-25-00-1_node_212;
	to R4-25-00-1_tn_69;
	configuration transformer_configuration:835;
}

object transformer:908 {
	name R4-25-00-1_xfmr_70;
	phases CS;
	from R4-25-00-1_node_213;
	to R4-25-00-1_tn_70;
	configuration transformer_configuration:835;
}

object transformer:909 {
	name R4-25-00-1_xfmr_71;
	phases CS;
	from R4-25-00-1_node_105;
	to R4-25-00-1_tn_71;
	configuration transformer_configuration:837;
}

object transformer:910 {
	name R4-25-00-1_xfmr_72;
	phases BS;
	from R4-25-00-1_node_129;
	to R4-25-00-1_tn_72;
	configuration transformer_configuration:828;
}

object transformer:911 {
	name R4-25-00-1_xfmr_73;
	phases CS;
	from R4-25-00-1_node_160;
	to R4-25-00-1_tn_73;
	configuration transformer_configuration:835;
}

object transformer:912 {
	name R4-25-00-1_xfmr_74;
	phases CS;
	from R4-25-00-1_node_205;
	to R4-25-00-1_tn_74;
	configuration transformer_configuration:835;
}

object transformer:913 {
	name R4-25-00-1_xfmr_75;
	phases CS;
	from R4-25-00-1_node_208;
	to R4-25-00-1_tn_75;
	configuration transformer_configuration:834;
}

object transformer:914 {
	name R4-25-00-1_xfmr_76;
	phases CS;
	from R4-25-00-1_node_209;
	to R4-25-00-1_tn_76;
	configuration transformer_configuration:834;
}

object transformer:915 {
	name R4-25-00-1_xfmr_77;
	phases CS;
	from R4-25-00-1_node_196;
	to R4-25-00-1_tn_77;
	configuration transformer_configuration:836;
}

object transformer:916 {
	name R4-25-00-1_xfmr_78;
	phases AS;
	from R4-25-00-1_node_126;
	to R4-25-00-1_tn_78;
	configuration transformer_configuration:822;
}

object transformer:917 {
	name R4-25-00-1_xfmr_79;
	phases BS;
	from R4-25-00-1_node_112;
	to R4-25-00-1_tn_79;
	configuration transformer_configuration:828;
}

object transformer:918 {
	name R4-25-00-1_xfmr_80;
	phases BS;
	from R4-25-00-1_node_107;
	to R4-25-00-1_tn_80;
	configuration transformer_configuration:830;
}

object transformer:919 {
	name R4-25-00-1_xfmr_81;
	phases BS;
	from R4-25-00-1_node_110;
	to R4-25-00-1_tn_81;
	configuration transformer_configuration:827;
}

object transformer:920 {
	name R4-25-00-1_xfmr_82;
	phases BS;
	from R4-25-00-1_node_108;
	to R4-25-00-1_tn_82;
	configuration transformer_configuration:830;
}

object transformer:921 {
	name R4-25-00-1_xfmr_83;
	phases BS;
	from R4-25-00-1_node_117;
	to R4-25-00-1_tn_83;
	configuration transformer_configuration:828;
}

object transformer:922 {
	name R4-25-00-1_xfmr_84;
	phases AS;
	from R4-25-00-1_node_111;
	to R4-25-00-1_tn_84;
	configuration transformer_configuration:824;
}

object transformer:923 {
	name R4-25-00-1_xfmr_85;
	phases CS;
	from R4-25-00-1_node_109;
	to R4-25-00-1_tn_85;
	configuration transformer_configuration:834;
}

object transformer:924 {
	name R4-25-00-1_xfmr_86;
	phases CS;
	from R4-25-00-1_node_133;
	to R4-25-00-1_tn_86;
	configuration transformer_configuration:836;
}

object transformer:925 {
	name R4-25-00-1_xfmr_87;
	phases CS;
	from R4-25-00-1_node_146;
	to R4-25-00-1_tn_87;
	configuration transformer_configuration:834;
}

object transformer:926 {
	name R4-25-00-1_xfmr_88;
	phases CS;
	from R4-25-00-1_node_148;
	to R4-25-00-1_tn_88;
	configuration transformer_configuration:834;
}

object transformer:927 {
	name R4-25-00-1_xfmr_89;
	phases CS;
	from R4-25-00-1_node_170;
	to R4-25-00-1_tn_89;
	configuration transformer_configuration:834;
}

object transformer:928 {
	name R4-25-00-1_xfmr_90;
	phases CS;
	from R4-25-00-1_node_183;
	to R4-25-00-1_tn_90;
	configuration transformer_configuration:834;
}

object transformer:929 {
	name R4-25-00-1_xfmr_91;
	phases CS;
	from R4-25-00-1_node_193;
	to R4-25-00-1_tn_91;
	configuration transformer_configuration:834;
}

object transformer:930 {
	name R4-25-00-1_xfmr_92;
	phases CS;
	from R4-25-00-1_node_184;
	to R4-25-00-1_tn_92;
	configuration transformer_configuration:836;
}

object transformer:931 {
	name R4-25-00-1_xfmr_93;
	phases CS;
	from R4-25-00-1_node_182;
	to R4-25-00-1_tn_93;
	configuration transformer_configuration:834;
}

object transformer:932 {
	name R4-25-00-1_xfmr_94;
	phases CS;
	from R4-25-00-1_node_180;
	to R4-25-00-1_tn_94;
	configuration transformer_configuration:834;
}

object transformer:933 {
	name R4-25-00-1_xfmr_95;
	phases CS;
	from R4-25-00-1_node_190;
	to R4-25-00-1_tn_95;
	configuration transformer_configuration:834;
}

object transformer:934 {
	name R4-25-00-1_xfmr_96;
	phases CS;
	from R4-25-00-1_node_185;
	to R4-25-00-1_tn_96;
	configuration transformer_configuration:834;
}

object transformer:935 {
	name R4-25-00-1_xfmr_97;
	phases CS;
	from R4-25-00-1_node_194;
	to R4-25-00-1_tn_97;
	configuration transformer_configuration:834;
}

object transformer:936 {
	name R4-25-00-1_xfmr_98;
	phases CS;
	from R4-25-00-1_node_222;
	to R4-25-00-1_tn_98;
	configuration transformer_configuration:835;
}

object transformer:937 {
	name R4-25-00-1_xfmr_99;
	phases CS;
	from R4-25-00-1_node_210;
	to R4-25-00-1_tn_99;
	configuration transformer_configuration:835;
}

object transformer:938 {
	name R4-25-00-1_xfmr_100;
	phases CS;
	from R4-25-00-1_node_216;
	to R4-25-00-1_tn_100;
	configuration transformer_configuration:835;
}

object transformer:939 {
	name R4-25-00-1_xfmr_101;
	phases CS;
	from R4-25-00-1_node_217;
	to R4-25-00-1_tn_101;
	configuration transformer_configuration:835;
}

object transformer:940 {
	name R4-25-00-1_xfmr_102;
	phases CS;
	from R4-25-00-1_node_219;
	to R4-25-00-1_tn_102;
	configuration transformer_configuration:835;
}

object transformer:941 {
	name R4-25-00-1_xfmr_103;
	phases CS;
	from R4-25-00-1_node_147;
	to R4-25-00-1_tn_103;
	configuration transformer_configuration:834;
}

object transformer:942 {
	name R4-25-00-1_xfmr_104;
	phases CS;
	from R4-25-00-1_node_140;
	to R4-25-00-1_tn_104;
	configuration transformer_configuration:834;
}

object transformer:943 {
	name R4-25-00-1_xfmr_105;
	phases CS;
	from R4-25-00-1_node_132;
	to R4-25-00-1_tn_105;
	configuration transformer_configuration:834;
}

object transformer:944 {
	name R4-25-00-1_xfmr_106;
	phases CS;
	from R4-25-00-1_node_139;
	to R4-25-00-1_tn_106;
	configuration transformer_configuration:834;
}

object transformer:945 {
	name R4-25-00-1_xfmr_107;
	phases CS;
	from R4-25-00-1_node_136;
	to R4-25-00-1_tn_107;
	configuration transformer_configuration:836;
}

object transformer:946 {
	name R4-25-00-1_xfmr_108;
	phases CS;
	from R4-25-00-1_node_169;
	to R4-25-00-1_tn_108;
	configuration transformer_configuration:834;
}

object transformer:947 {
	name R4-25-00-1_xfmr_109;
	phases CS;
	from R4-25-00-1_node_175;
	to R4-25-00-1_tn_109;
	configuration transformer_configuration:834;
}

object transformer:948 {
	name R4-25-00-1_xfmr_110;
	phases CS;
	from R4-25-00-1_node_173;
	to R4-25-00-1_tn_110;
	configuration transformer_configuration:834;
}

object transformer:949 {
	name R4-25-00-1_xfmr_111;
	phases CS;
	from R4-25-00-1_node_172;
	to R4-25-00-1_tn_111;
	configuration transformer_configuration:834;
}

object transformer:950 {
	name R4-25-00-1_xfmr_112;
	phases BS;
	from R4-25-00-1_node_128;
	to R4-25-00-1_tn_112;
	configuration transformer_configuration:831;
}

object transformer:951 {
	name R4-25-00-1_xfmr_113;
	phases BS;
	from R4-25-00-1_node_113;
	to R4-25-00-1_tn_113;
	configuration transformer_configuration:831;
}

object transformer:952 {
	name R4-25-00-1_xfmr_114;
	phases BS;
	from R4-25-00-1_node_114;
	to R4-25-00-1_tn_114;
	configuration transformer_configuration:832;
}

object transformer:953 {
	name R4-25-00-1_xfmr_115;
	phases BS;
	from R4-25-00-1_node_115;
	to R4-25-00-1_tn_115;
	configuration transformer_configuration:832;
}

object transformer:954 {
	name R4-25-00-1_xfmr_116;
	phases BS;
	from R4-25-00-1_node_116;
	to R4-25-00-1_tn_116;
	configuration transformer_configuration:833;
}

object transformer:955 {
	name R4-25-00-1_xfmr_117;
	phases BS;
	from R4-25-00-1_node_178;
	to R4-25-00-1_tn_117;
	configuration transformer_configuration:832;
}

object transformer:956 {
	name R4-25-00-1_xfmr_118;
	phases AS;
	from R4-25-00-1_node_220;
	to R4-25-00-1_tn_118;
	configuration transformer_configuration:825;
}

object transformer:957 {
	name R4-25-00-1_xfmr_119;
	phases AS;
	from R4-25-00-1_node_157;
	to R4-25-00-1_tn_119;
	configuration transformer_configuration:826;
}

object transformer:958 {
	name R4-25-00-1_xfmr_120;
	phases BS;
	from R4-25-00-1_node_152;
	to R4-25-00-1_tn_120;
	configuration transformer_configuration:830;
}

object transformer:959 {
	name R4-25-00-1_xfmr_121;
	phases CS;
	from R4-25-00-1_node_149;
	to R4-25-00-1_tn_121;
	configuration transformer_configuration:834;
}

object transformer:960 {
	name R4-25-00-1_xfmr_122;
	phases CS;
	from R4-25-00-1_node_159;
	to R4-25-00-1_tn_122;
	configuration transformer_configuration:836;
}

object transformer:961 {
	name R4-25-00-1_xfmr_123;
	phases CS;
	from R4-25-00-1_node_150;
	to R4-25-00-1_tn_123;
	configuration transformer_configuration:836;
}

object transformer:962 {
	name R4-25-00-1_xfmr_124;
	phases AS;
	from R4-25-00-1_node_153;
	to R4-25-00-1_tn_124;
	configuration transformer_configuration:822;
}

object transformer:963 {
	name R4-25-00-1_xfmr_125;
	phases CS;
	from R4-25-00-1_node_158;
	to R4-25-00-1_tn_125;
	configuration transformer_configuration:836;
}

object transformer:964 {
	name R4-25-00-1_xfmr_126;
	phases CS;
	from R4-25-00-1_node_155;
	to R4-25-00-1_tn_126;
	configuration transformer_configuration:835;
}

object transformer:965 {
	name R4-25-00-1_xfmr_127;
	phases CS;
	from R4-25-00-1_node_206;
	to R4-25-00-1_tn_127;
	configuration transformer_configuration:834;
}

object transformer:966 {
	name R4-25-00-1_xfmr_128;
	phases CS;
	from R4-25-00-1_node_207;
	to R4-25-00-1_tn_128;
	configuration transformer_configuration:834;
}

object transformer:967 {
	name R4-25-00-1_xfmr_129;
	phases CS;
	from R4-25-00-1_node_181;
	to R4-25-00-1_tn_129;
	configuration transformer_configuration:836;
	// object recorder {
		// property power_in_A,power_in_B,power_in_C,power_out_A,power_out_B,power_out_C,power_losses_A,power_losses_B,power_losses_C,current_in_A,current_in_B,current_in_C,current_out_A,current_out_B,current_out_C;
		// interval 60;
		// limit 1440;
		// file "TN967.csv";
	// };
	 object complex_assert{
		target power_in_A;
		value +0+0j;
		within 2;
	};
	object complex_assert{
		target power_in_B;
		value +0+0j;
		within 2;
	};
	object complex_assert{
		target power_in_C;
		value +2053.88+11.5804d;
		within 2;
	};
	object complex_assert{
		target power_out_A;
		value +2002.55+407.222j;
		within 2;
	};
	object complex_assert{
		target power_out_B;
		value +0+0j;
		within 2;
	};
	object complex_assert{
		target power_out_C;
		value +0+0j;
		within 2;
	};
}

object transformer:968 {
	name R4-25-00-1_xfmr_130;
	phases CS;
	from R4-25-00-1_node_191;
	to R4-25-00-1_tn_130;
	configuration transformer_configuration:834;
}

object transformer:969 {
	name R4-25-00-1_xfmr_131;
	phases CS;
	from R4-25-00-1_node_192;
	to R4-25-00-1_tn_131;
	configuration transformer_configuration:834;
}

object transformer:970 {
	name R4-25-00-1_xfmr_132;
	phases CS;
	from R4-25-00-1_node_226;
	to R4-25-00-1_tn_132;
	configuration transformer_configuration:834;
}

object transformer:971 {
	name R4-25-00-1_xfmr_133;
	phases CS;
	from R4-25-00-1_node_211;
	to R4-25-00-1_tn_133;
	configuration transformer_configuration:835;
}

object transformer:972 {
	name R4-25-00-1_xfmr_134;
	phases CS;
	from R4-25-00-1_node_215;
	to R4-25-00-1_tn_134;
	configuration transformer_configuration:835;
}

object transformer:973 {
	name R4-25-00-1_xfmr_135;
	phases CS;
	from R4-25-00-1_node_218;
	to R4-25-00-1_tn_135;
	configuration transformer_configuration:835;
}

object transformer:974 {
	name R4-25-00-1_xfmr_136;
	phases CS;
	from R4-25-00-1_node_224;
	to R4-25-00-1_tn_136;
	configuration transformer_configuration:835;
}

object transformer:975 {
	name R4-25-00-1_xfmr_137;
	phases CS;
	from R4-25-00-1_node_138;
	to R4-25-00-1_tn_137;
	configuration transformer_configuration:834;
}

object transformer:976 {
	name R4-25-00-1_xfmr_138;
	phases CS;
	from R4-25-00-1_node_227;
	to R4-25-00-1_tn_138;
	configuration transformer_configuration:834;
}

object transformer:977 {
	name R4-25-00-1_xfmr_139;
	phases CS;
	from R4-25-00-1_node_228;
	to R4-25-00-1_tn_139;
	configuration transformer_configuration:835;
}

object transformer:978 {
	name R4-25-00-1_xfmr_140;
	phases CS;
	from R4-25-00-1_node_229;
	to R4-25-00-1_tn_140;
	configuration transformer_configuration:835;
}

object transformer:980  {
	name R4-25-00-1_xfmr_141;
	phases ACN;
	from R4-25-00-1_node_151;
	to R4-25-00-1_meter_1;
	configuration transformer_configuration:979;
}


object transformer_configuration:821 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 14376.02 V;
	secondary_voltage 120 V;
	power_rating 5;
	powerA_rating 5;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:822 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 14376.02 V;
	secondary_voltage 120 V;
	power_rating 15.0;
	powerA_rating 15.0;
	resistance 0.01000;
	reactance 0.00667;
}

object transformer_configuration:823 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 14376.02 V;
	secondary_voltage 120 V;
	power_rating 10.0;
	powerA_rating 10.0;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:824 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 14376.02 V;
	secondary_voltage 120 V;
	power_rating 25.0;
	powerA_rating 25.0;
	resistance 0.00600;
	reactance 0.00400;
}

object transformer_configuration:825 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 14376.02 V;
	secondary_voltage 120 V;
	power_rating 25.0;
	powerA_rating 25.0;
	resistance 0.00600;
	reactance 0.00400;
}

object transformer_configuration:826 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 14376.02 V;
	secondary_voltage 120 V;
	power_rating 15.0;
	powerA_rating 15.0;
	resistance 0.01000;
	reactance 0.00667;
}

object transformer_configuration:827 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 14376.02 V;
	secondary_voltage 120 V;
	power_rating 25.0;
	powerB_rating 25.0;
	resistance 0.00600;
	reactance 0.00400;
}

object transformer_configuration:828 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 14376.02 V;
	secondary_voltage 120 V;
	power_rating 15.0;
	powerB_rating 15.0;
	resistance 0.01000;
	reactance 0.00667;
}

object transformer_configuration:829 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 14376.02 V;
	secondary_voltage 120 V;
	power_rating 5;
	powerB_rating 5;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:830 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 14376.02 V;
	secondary_voltage 120 V;
	power_rating 10.0;
	powerB_rating 10.0;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:831 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 14376.02 V;
	secondary_voltage 120 V;
	power_rating 10.0;
	powerB_rating 10.0;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:832 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 14376.02 V;
	secondary_voltage 120 V;
	power_rating 15.0;
	powerB_rating 15.0;
	resistance 0.01000;
	reactance 0.00667;
}

object transformer_configuration:833 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 14376.02 V;
	secondary_voltage 120 V;
	power_rating 25.0;
	powerB_rating 25.0;
	resistance 0.00600;
	reactance 0.00400;
}

object transformer_configuration:834 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 14376.02 V;
	secondary_voltage 120 V;
	power_rating 15.0;
	powerC_rating 15.0;
	resistance 0.01000;
	reactance 0.00667;
}

object transformer_configuration:835 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 14376.02 V;
	secondary_voltage 120 V;
	power_rating 25.0;
	powerC_rating 25.0;
	resistance 0.00600;
	reactance 0.00400;
}

object transformer_configuration:836 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 14376.02 V;
	secondary_voltage 120 V;
	power_rating 10.0;
	powerC_rating 10.0;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:837 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 14376.02 V;
	secondary_voltage 120 V;
	power_rating 37.5;
	powerC_rating 37.5;
	resistance 0.00400;
	reactance 0.00267;
}

object transformer_configuration:838 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 14376.02 V;
	secondary_voltage 120 V;
	power_rating 5;
	powerC_rating 5;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:979 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 24900.000 V;
	secondary_voltage 480 V;
	power_rating 100.0;
	powerA_rating 50.0;
	powerC_rating 50.0;
	resistance 0.00100;
	reactance 0.00500;
}


object triplex_line:681 {
	name R4-25-00-1_tl_1;
	phases BS;
	from R4-25-00-1_tn_1;
	to R4-25-00-1_tm_1;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:682 {
	name R4-25-00-1_tl_2;
	phases CS;
	from R4-25-00-1_tn_2;
	to R4-25-00-1_tm_2;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:683 {
	name R4-25-00-1_tl_3;
	phases CS;
	from R4-25-00-1_tn_3;
	to R4-25-00-1_tm_3;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:684 {
	name R4-25-00-1_tl_4;
	phases CS;
	from R4-25-00-1_tn_4;
	to R4-25-00-1_tm_4;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:685 {
	name R4-25-00-1_tl_5;
	phases CS;
	from R4-25-00-1_tn_5;
	to R4-25-00-1_tm_5;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:686 {
	name R4-25-00-1_tl_6;
	phases CS;
	from R4-25-00-1_tn_6;
	to R4-25-00-1_tm_6;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:687 {
	name R4-25-00-1_tl_7;
	phases CS;
	from R4-25-00-1_tn_7;
	to R4-25-00-1_tm_7;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:688 {
	name R4-25-00-1_tl_8;
	phases CS;
	from R4-25-00-1_tn_8;
	to R4-25-00-1_tm_8;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:689 {
	name R4-25-00-1_tl_9;
	phases CS;
	from R4-25-00-1_tn_9;
	to R4-25-00-1_tm_9;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:690 {
	name R4-25-00-1_tl_10;
	phases CS;
	from R4-25-00-1_tn_10;
	to R4-25-00-1_tm_10;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:691 {
	name R4-25-00-1_tl_11;
	phases CS;
	from R4-25-00-1_tn_11;
	to R4-25-00-1_tm_11;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:692 {
	name R4-25-00-1_tl_12;
	phases CS;
	from R4-25-00-1_tn_12;
	to R4-25-00-1_tm_12;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:693 {
	name R4-25-00-1_tl_13;
	phases BS;
	from R4-25-00-1_tn_13;
	to R4-25-00-1_tm_13;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:694 {
	name R4-25-00-1_tl_14;
	phases BS;
	from R4-25-00-1_tn_14;
	to R4-25-00-1_tm_14;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:695 {
	name R4-25-00-1_tl_15;
	phases BS;
	from R4-25-00-1_tn_15;
	to R4-25-00-1_tm_15;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:696 {
	name R4-25-00-1_tl_16;
	phases BS;
	from R4-25-00-1_tn_16;
	to R4-25-00-1_tm_16;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:697 {
	name R4-25-00-1_tl_17;
	phases BS;
	from R4-25-00-1_tn_17;
	to R4-25-00-1_tm_17;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:698 {
	name R4-25-00-1_tl_18;
	phases BS;
	from R4-25-00-1_tn_18;
	to R4-25-00-1_tm_18;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:699 {
	name R4-25-00-1_tl_19;
	phases BS;
	from R4-25-00-1_tn_19;
	to R4-25-00-1_tm_19;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:700 {
	name R4-25-00-1_tl_20;
	phases BS;
	from R4-25-00-1_tn_20;
	to R4-25-00-1_tm_20;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:701 {
	name R4-25-00-1_tl_21;
	phases AS;
	from R4-25-00-1_tn_21;
	to R4-25-00-1_tm_21;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:702 {
	name R4-25-00-1_tl_22;
	phases BS;
	from R4-25-00-1_tn_22;
	to R4-25-00-1_tm_22;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:703 {
	name R4-25-00-1_tl_23;
	phases CS;
	from R4-25-00-1_tn_23;
	to R4-25-00-1_tm_23;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:704 {
	name R4-25-00-1_tl_24;
	phases BS;
	from R4-25-00-1_tn_24;
	to R4-25-00-1_tm_24;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:705 {
	name R4-25-00-1_tl_25;
	phases CS;
	from R4-25-00-1_tn_25;
	to R4-25-00-1_tm_25;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:706 {
	name R4-25-00-1_tl_26;
	phases CS;
	from R4-25-00-1_tn_26;
	to R4-25-00-1_tm_26;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:707 {
	name R4-25-00-1_tl_27;
	phases CS;
	from R4-25-00-1_tn_27;
	to R4-25-00-1_tm_27;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:708 {
	name R4-25-00-1_tl_28;
	phases CS;
	from R4-25-00-1_tn_28;
	to R4-25-00-1_tm_28;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:709 {
	name R4-25-00-1_tl_29;
	phases CS;
	from R4-25-00-1_tn_29;
	to R4-25-00-1_tm_29;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:710 {
	name R4-25-00-1_tl_30;
	phases CS;
	from R4-25-00-1_tn_30;
	to R4-25-00-1_tm_30;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:711 {
	name R4-25-00-1_tl_31;
	phases CS;
	from R4-25-00-1_tn_31;
	to R4-25-00-1_tm_31;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:712 {
	name R4-25-00-1_tl_32;
	phases CS;
	from R4-25-00-1_tn_32;
	to R4-25-00-1_tm_32;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:713 {
	name R4-25-00-1_tl_33;
	phases CS;
	from R4-25-00-1_tn_33;
	to R4-25-00-1_tm_33;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:714 {
	name R4-25-00-1_tl_34;
	phases CS;
	from R4-25-00-1_tn_34;
	to R4-25-00-1_tm_34;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:715 {
	name R4-25-00-1_tl_35;
	phases CS;
	from R4-25-00-1_tn_35;
	to R4-25-00-1_tm_35;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:716 {
	name R4-25-00-1_tl_36;
	phases CS;
	from R4-25-00-1_tn_36;
	to R4-25-00-1_tm_36;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:717 {
	name R4-25-00-1_tl_37;
	phases CS;
	from R4-25-00-1_tn_37;
	to R4-25-00-1_tm_37;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:718 {
	name R4-25-00-1_tl_38;
	phases CS;
	from R4-25-00-1_tn_38;
	to R4-25-00-1_tm_38;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:719 {
	name R4-25-00-1_tl_39;
	phases AS;
	from R4-25-00-1_tn_39;
	to R4-25-00-1_tm_39;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:720 {
	name R4-25-00-1_tl_40;
	phases BS;
	from R4-25-00-1_tn_40;
	to R4-25-00-1_tm_40;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:721 {
	name R4-25-00-1_tl_41;
	phases CS;
	from R4-25-00-1_tn_41;
	to R4-25-00-1_tm_41;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:722 {
	name R4-25-00-1_tl_42;
	phases AS;
	from R4-25-00-1_tn_42;
	to R4-25-00-1_tm_42;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:723 {
	name R4-25-00-1_tl_43;
	phases BS;
	from R4-25-00-1_tn_43;
	to R4-25-00-1_tm_43;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:724 {
	name R4-25-00-1_tl_44;
	phases CS;
	from R4-25-00-1_tn_44;
	to R4-25-00-1_tm_44;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:725 {
	name R4-25-00-1_tl_45;
	phases AS;
	from R4-25-00-1_tn_45;
	to R4-25-00-1_tm_45;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:726 {
	name R4-25-00-1_tl_46;
	phases BS;
	from R4-25-00-1_tn_46;
	to R4-25-00-1_tm_46;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:727 {
	name R4-25-00-1_tl_47;
	phases CS;
	from R4-25-00-1_tn_47;
	to R4-25-00-1_tm_47;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:728 {
	name R4-25-00-1_tl_48;
	phases AS;
	from R4-25-00-1_tn_48;
	to R4-25-00-1_tm_48;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:729 {
	name R4-25-00-1_tl_49;
	phases BS;
	from R4-25-00-1_tn_49;
	to R4-25-00-1_tm_49;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:730 {
	name R4-25-00-1_tl_50;
	phases CS;
	from R4-25-00-1_tn_50;
	to R4-25-00-1_tm_50;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:731 {
	name R4-25-00-1_tl_51;
	phases AS;
	from R4-25-00-1_tn_51;
	to R4-25-00-1_tm_51;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:732 {
	name R4-25-00-1_tl_52;
	phases BS;
	from R4-25-00-1_tn_52;
	to R4-25-00-1_tm_52;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:733 {
	name R4-25-00-1_tl_53;
	phases CS;
	from R4-25-00-1_tn_53;
	to R4-25-00-1_tm_53;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:734 {
	name R4-25-00-1_tl_54;
	phases CS;
	from R4-25-00-1_tn_54;
	to R4-25-00-1_tm_54;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:735 {
	name R4-25-00-1_tl_55;
	phases AS;
	from R4-25-00-1_tn_55;
	to R4-25-00-1_tm_55;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:736 {
	name R4-25-00-1_tl_56;
	phases BS;
	from R4-25-00-1_tn_56;
	to R4-25-00-1_tm_56;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:737 {
	name R4-25-00-1_tl_57;
	phases CS;
	from R4-25-00-1_tn_57;
	to R4-25-00-1_tm_57;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:738 {
	name R4-25-00-1_tl_58;
	phases AS;
	from R4-25-00-1_tn_58;
	to R4-25-00-1_tm_58;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:739 {
	name R4-25-00-1_tl_59;
	phases BS;
	from R4-25-00-1_tn_59;
	to R4-25-00-1_tm_59;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:740 {
	name R4-25-00-1_tl_60;
	phases CS;
	from R4-25-00-1_tn_60;
	to R4-25-00-1_tm_60;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:741 {
	name R4-25-00-1_tl_61;
	phases CS;
	from R4-25-00-1_tn_61;
	to R4-25-00-1_tm_61;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:742 {
	name R4-25-00-1_tl_62;
	phases CS;
	from R4-25-00-1_tn_62;
	to R4-25-00-1_tm_62;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:743 {
	name R4-25-00-1_tl_63;
	phases CS;
	from R4-25-00-1_tn_63;
	to R4-25-00-1_tm_63;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:744 {
	name R4-25-00-1_tl_64;
	phases CS;
	from R4-25-00-1_tn_64;
	to R4-25-00-1_tm_64;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:745 {
	name R4-25-00-1_tl_65;
	phases CS;
	from R4-25-00-1_tn_65;
	to R4-25-00-1_tm_65;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:746 {
	name R4-25-00-1_tl_66;
	phases CS;
	from R4-25-00-1_tn_66;
	to R4-25-00-1_tm_66;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:747 {
	name R4-25-00-1_tl_67;
	phases CS;
	from R4-25-00-1_tn_67;
	to R4-25-00-1_tm_67;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:748 {
	name R4-25-00-1_tl_68;
	phases CS;
	from R4-25-00-1_tn_68;
	to R4-25-00-1_tm_68;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:749 {
	name R4-25-00-1_tl_69;
	phases CS;
	from R4-25-00-1_tn_69;
	to R4-25-00-1_tm_69;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:750 {
	name R4-25-00-1_tl_70;
	phases CS;
	from R4-25-00-1_tn_70;
	to R4-25-00-1_tm_70;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:751 {
	name R4-25-00-1_tl_71;
	phases CS;
	from R4-25-00-1_tn_71;
	to R4-25-00-1_tm_71;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:752 {
	name R4-25-00-1_tl_72;
	phases BS;
	from R4-25-00-1_tn_72;
	to R4-25-00-1_tm_72;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:753 {
	name R4-25-00-1_tl_73;
	phases CS;
	from R4-25-00-1_tn_73;
	to R4-25-00-1_tm_73;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:754 {
	name R4-25-00-1_tl_74;
	phases CS;
	from R4-25-00-1_tn_74;
	to R4-25-00-1_tm_74;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:755 {
	name R4-25-00-1_tl_75;
	phases CS;
	from R4-25-00-1_tn_75;
	to R4-25-00-1_tm_75;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:756 {
	name R4-25-00-1_tl_76;
	phases CS;
	from R4-25-00-1_tn_76;
	to R4-25-00-1_tm_76;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:757 {
	name R4-25-00-1_tl_77;
	phases CS;
	from R4-25-00-1_tn_77;
	to R4-25-00-1_tm_77;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:758 {
	name R4-25-00-1_tl_78;
	phases AS;
	from R4-25-00-1_tn_78;
	to R4-25-00-1_tm_78;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:759 {
	name R4-25-00-1_tl_79;
	phases BS;
	from R4-25-00-1_tn_79;
	to R4-25-00-1_tm_79;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:760 {
	name R4-25-00-1_tl_80;
	phases BS;
	from R4-25-00-1_tn_80;
	to R4-25-00-1_tm_80;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:761 {
	name R4-25-00-1_tl_81;
	phases BS;
	from R4-25-00-1_tn_81;
	to R4-25-00-1_tm_81;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:762 {
	name R4-25-00-1_tl_82;
	phases BS;
	from R4-25-00-1_tn_82;
	to R4-25-00-1_tm_82;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:763 {
	name R4-25-00-1_tl_83;
	phases BS;
	from R4-25-00-1_tn_83;
	to R4-25-00-1_tm_83;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:764 {
	name R4-25-00-1_tl_84;
	phases AS;
	from R4-25-00-1_tn_84;
	to R4-25-00-1_tm_84;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:765 {
	name R4-25-00-1_tl_85;
	phases CS;
	from R4-25-00-1_tn_85;
	to R4-25-00-1_tm_85;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:766 {
	name R4-25-00-1_tl_86;
	phases CS;
	from R4-25-00-1_tn_86;
	to R4-25-00-1_tm_86;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:767 {
	name R4-25-00-1_tl_87;
	phases CS;
	from R4-25-00-1_tn_87;
	to R4-25-00-1_tm_87;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:768 {
	name R4-25-00-1_tl_88;
	phases CS;
	from R4-25-00-1_tn_88;
	to R4-25-00-1_tm_88;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:769 {
	name R4-25-00-1_tl_89;
	phases CS;
	from R4-25-00-1_tn_89;
	to R4-25-00-1_tm_89;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:770 {
	name R4-25-00-1_tl_90;
	phases CS;
	from R4-25-00-1_tn_90;
	to R4-25-00-1_tm_90;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:771 {
	name R4-25-00-1_tl_91;
	phases CS;
	from R4-25-00-1_tn_91;
	to R4-25-00-1_tm_91;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:772 {
	name R4-25-00-1_tl_92;
	phases CS;
	from R4-25-00-1_tn_92;
	to R4-25-00-1_tm_92;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:773 {
	name R4-25-00-1_tl_93;
	phases CS;
	from R4-25-00-1_tn_93;
	to R4-25-00-1_tm_93;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:774 {
	name R4-25-00-1_tl_94;
	phases CS;
	from R4-25-00-1_tn_94;
	to R4-25-00-1_tm_94;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:775 {
	name R4-25-00-1_tl_95;
	phases CS;
	from R4-25-00-1_tn_95;
	to R4-25-00-1_tm_95;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:776 {
	name R4-25-00-1_tl_96;
	phases CS;
	from R4-25-00-1_tn_96;
	to R4-25-00-1_tm_96;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:777 {
	name R4-25-00-1_tl_97;
	phases CS;
	from R4-25-00-1_tn_97;
	to R4-25-00-1_tm_97;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:778 {
	name R4-25-00-1_tl_98;
	phases CS;
	from R4-25-00-1_tn_98;
	to R4-25-00-1_tm_98;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:779 {
	name R4-25-00-1_tl_99;
	phases CS;
	from R4-25-00-1_tn_99;
	to R4-25-00-1_tm_99;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:780 {
	name R4-25-00-1_tl_100;
	phases CS;
	from R4-25-00-1_tn_100;
	to R4-25-00-1_tm_100;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:781 {
	name R4-25-00-1_tl_101;
	phases CS;
	from R4-25-00-1_tn_101;
	to R4-25-00-1_tm_101;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:782 {
	name R4-25-00-1_tl_102;
	phases CS;
	from R4-25-00-1_tn_102;
	to R4-25-00-1_tm_102;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:783 {
	name R4-25-00-1_tl_103;
	phases CS;
	from R4-25-00-1_tn_103;
	to R4-25-00-1_tm_103;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:784 {
	name R4-25-00-1_tl_104;
	phases CS;
	from R4-25-00-1_tn_104;
	to R4-25-00-1_tm_104;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:785 {
	name R4-25-00-1_tl_105;
	phases CS;
	from R4-25-00-1_tn_105;
	to R4-25-00-1_tm_105;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:786 {
	name R4-25-00-1_tl_106;
	phases CS;
	from R4-25-00-1_tn_106;
	to R4-25-00-1_tm_106;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:787 {
	name R4-25-00-1_tl_107;
	phases CS;
	from R4-25-00-1_tn_107;
	to R4-25-00-1_tm_107;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:788 {
	name R4-25-00-1_tl_108;
	phases CS;
	from R4-25-00-1_tn_108;
	to R4-25-00-1_tm_108;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:789 {
	name R4-25-00-1_tl_109;
	phases CS;
	from R4-25-00-1_tn_109;
	to R4-25-00-1_tm_109;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:790 {
	name R4-25-00-1_tl_110;
	phases CS;
	from R4-25-00-1_tn_110;
	to R4-25-00-1_tm_110;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:791 {
	name R4-25-00-1_tl_111;
	phases CS;
	from R4-25-00-1_tn_111;
	to R4-25-00-1_tm_111;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:792 {
	name R4-25-00-1_tl_112;
	phases BS;
	from R4-25-00-1_tn_112;
	to R4-25-00-1_tm_112;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:793 {
	name R4-25-00-1_tl_113;
	phases BS;
	from R4-25-00-1_tn_113;
	to R4-25-00-1_tm_113;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:794 {
	name R4-25-00-1_tl_114;
	phases BS;
	from R4-25-00-1_tn_114;
	to R4-25-00-1_tm_114;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:795 {
	name R4-25-00-1_tl_115;
	phases BS;
	from R4-25-00-1_tn_115;
	to R4-25-00-1_tm_115;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:796 {
	name R4-25-00-1_tl_116;
	phases BS;
	from R4-25-00-1_tn_116;
	to R4-25-00-1_tm_116;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:797 {
	name R4-25-00-1_tl_117;
	phases BS;
	from R4-25-00-1_tn_117;
	to R4-25-00-1_tm_117;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:798 {
	name R4-25-00-1_tl_118;
	phases AS;
	from R4-25-00-1_tn_118;
	to R4-25-00-1_tm_118;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:799 {
	name R4-25-00-1_tl_119;
	phases AS;
	from R4-25-00-1_tn_119;
	to R4-25-00-1_tm_119;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:800 {
	name R4-25-00-1_tl_120;
	phases BS;
	from R4-25-00-1_tn_120;
	to R4-25-00-1_tm_120;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:801 {
	name R4-25-00-1_tl_121;
	phases CS;
	from R4-25-00-1_tn_121;
	to R4-25-00-1_tm_121;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:802 {
	name R4-25-00-1_tl_122;
	phases CS;
	from R4-25-00-1_tn_122;
	to R4-25-00-1_tm_122;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:803 {
	name R4-25-00-1_tl_123;
	phases CS;
	from R4-25-00-1_tn_123;
	to R4-25-00-1_tm_123;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:804 {
	name R4-25-00-1_tl_124;
	phases AS;
	from R4-25-00-1_tn_124;
	to R4-25-00-1_tm_124;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:805 {
	name R4-25-00-1_tl_125;
	phases CS;
	from R4-25-00-1_tn_125;
	to R4-25-00-1_tm_125;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:806 {
	name R4-25-00-1_tl_126;
	phases CS;
	from R4-25-00-1_tn_126;
	to R4-25-00-1_tm_126;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:807 {
	name R4-25-00-1_tl_127;
	phases CS;
	from R4-25-00-1_tn_127;
	to R4-25-00-1_tm_127;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:808 {
	name R4-25-00-1_tl_128;
	phases CS;
	from R4-25-00-1_tn_128;
	to R4-25-00-1_tm_128;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:809 {
	name R4-25-00-1_tl_129;
	phases CS;
	from R4-25-00-1_tn_129;
	to R4-25-00-1_tm_129;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:810 {
	name R4-25-00-1_tl_130;
	phases CS;
	from R4-25-00-1_tn_130;
	to R4-25-00-1_tm_130;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:811 {
	name R4-25-00-1_tl_131;
	phases CS;
	from R4-25-00-1_tn_131;
	to R4-25-00-1_tm_131;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:812 {
	name R4-25-00-1_tl_132;
	phases CS;
	from R4-25-00-1_tn_132;
	to R4-25-00-1_tm_132;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:813 {
	name R4-25-00-1_tl_133;
	phases CS;
	from R4-25-00-1_tn_133;
	to R4-25-00-1_tm_133;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:814 {
	name R4-25-00-1_tl_134;
	phases CS;
	from R4-25-00-1_tn_134;
	to R4-25-00-1_tm_134;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:815 {
	name R4-25-00-1_tl_135;
	phases CS;
	from R4-25-00-1_tn_135;
	to R4-25-00-1_tm_135;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:816 {
	name R4-25-00-1_tl_136;
	phases CS;
	from R4-25-00-1_tn_136;
	to R4-25-00-1_tm_136;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:817 {
	name R4-25-00-1_tl_137;
	phases CS;
	from R4-25-00-1_tn_137;
	to R4-25-00-1_tm_137;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:818 {
	name R4-25-00-1_tl_138;
	phases CS;
	from R4-25-00-1_tn_138;
	to R4-25-00-1_tm_138;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:819 {
	name R4-25-00-1_tl_139;
	phases CS;
	from R4-25-00-1_tn_139;
	to R4-25-00-1_tm_139;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:820 {
	name R4-25-00-1_tl_140;
	phases CS;
	from R4-25-00-1_tn_140;
	to R4-25-00-1_tm_140;
	length 30;
	configuration triplex_line_configuration:1;
}


object triplex_line_conductor: {
	name TLC 1/0 AA triplex;
	resistance 0.97;
	geometric_mean_radius 0.0111;
}


object triplex_line_configuration:1 {
	conductor_1 TLC 1/0 AA triplex;
	conductor_2 TLC 1/0 AA triplex;
	conductor_N TLC 1/0 AA triplex;
	insulation_thickness 0.08;
	diameter 0.368;
}


object triplex_meter:540 {
	name R4-25-00-1_tm_1;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:541 {
	name R4-25-00-1_tm_2;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:542 {
	name R4-25-00-1_tm_3;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:543 {
	name R4-25-00-1_tm_4;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
	// object recorder {
		// property voltage_1,voltage_2,voltage_12;
		// interval 60;
		// limit 1440;
		// file "543.csv";
	// };
	object complex_assert{
		target voltage_1;
		value -58.8103+103.453j;
		within 1;
	};
	object complex_assert{
		target voltage_2;
		value -59.1914+103.909j;
		within 1;
	};
}

object triplex_meter:544 {
	name R4-25-00-1_tm_5;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:545 {
	name R4-25-00-1_tm_6;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:546 {
	name R4-25-00-1_tm_7;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:547 {
	name R4-25-00-1_tm_8;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:548 {
	name R4-25-00-1_tm_9;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:549 {
	name R4-25-00-1_tm_10;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:550 {
	name R4-25-00-1_tm_11;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:551 {
	name R4-25-00-1_tm_12;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:552 {
	name R4-25-00-1_tm_13;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:553 {
	name R4-25-00-1_tm_14;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:554 {
	name R4-25-00-1_tm_15;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:555 {
	name R4-25-00-1_tm_16;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:556 {
	name R4-25-00-1_tm_17;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:557 {
	name R4-25-00-1_tm_18;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:558 {
	name R4-25-00-1_tm_19;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:559 {
	name R4-25-00-1_tm_20;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:560 {
	name R4-25-00-1_tm_21;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:561 {
	name R4-25-00-1_tm_22;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:562 {
	name R4-25-00-1_tm_23;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:563 {
	name R4-25-00-1_tm_24;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:564 {
	name R4-25-00-1_tm_25;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:565 {
	name R4-25-00-1_tm_26;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:566 {
	name R4-25-00-1_tm_27;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:567 {
	name R4-25-00-1_tm_28;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:568 {
	name R4-25-00-1_tm_29;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:569 {
	name R4-25-00-1_tm_30;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:570 {
	name R4-25-00-1_tm_31;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:571 {
	name R4-25-00-1_tm_32;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:572 {
	name R4-25-00-1_tm_33;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:573 {
	name R4-25-00-1_tm_34;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:574 {
	name R4-25-00-1_tm_35;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:575 {
	name R4-25-00-1_tm_36;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:576 {
	name R4-25-00-1_tm_37;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:577 {
	name R4-25-00-1_tm_38;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:578 {
	name R4-25-00-1_tm_39;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:579 {
	name R4-25-00-1_tm_40;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:580 {
	name R4-25-00-1_tm_41;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:581 {
	name R4-25-00-1_tm_42;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:582 {
	name R4-25-00-1_tm_43;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:583 {
	name R4-25-00-1_tm_44;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:584 {
	name R4-25-00-1_tm_45;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:585 {
	name R4-25-00-1_tm_46;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:586 {
	name R4-25-00-1_tm_47;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:587 {
	name R4-25-00-1_tm_48;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:588 {
	name R4-25-00-1_tm_49;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:589 {
	name R4-25-00-1_tm_50;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:590 {
	name R4-25-00-1_tm_51;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:591 {
	name R4-25-00-1_tm_52;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:592 {
	name R4-25-00-1_tm_53;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:593 {
	name R4-25-00-1_tm_54;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:594 {
	name R4-25-00-1_tm_55;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:595 {
	name R4-25-00-1_tm_56;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:596 {
	name R4-25-00-1_tm_57;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:597 {
	name R4-25-00-1_tm_58;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:598 {
	name R4-25-00-1_tm_59;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:599 {
	name R4-25-00-1_tm_60;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:600 {
	name R4-25-00-1_tm_61;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:601 {
	name R4-25-00-1_tm_62;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:602 {
	name R4-25-00-1_tm_63;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:603 {
	name R4-25-00-1_tm_64;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:604 {
	name R4-25-00-1_tm_65;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:605 {
	name R4-25-00-1_tm_66;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:606 {
	name R4-25-00-1_tm_67;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
	// object recorder {
		// property voltage_1,voltage_2,voltage_12;
		// interval 60;
		// limit 1440;
		// file "606.csv";
	// };
	object complex_assert{
		target voltage_1;
		value -58.7969+103.358j;
		within 1;
	};
	object complex_assert{
		target voltage_2;
		value -59.381+103.995j;
		within 1;
	};
}

object triplex_meter:607 {
	name R4-25-00-1_tm_68;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:608 {
	name R4-25-00-1_tm_69;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:609 {
	name R4-25-00-1_tm_70;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:610 {
	name R4-25-00-1_tm_71;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:611 {
	name R4-25-00-1_tm_72;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:612 {
	name R4-25-00-1_tm_73;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:613 {
	name R4-25-00-1_tm_74;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:614 {
	name R4-25-00-1_tm_75;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:615 {
	name R4-25-00-1_tm_76;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:616 {
	name R4-25-00-1_tm_77;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:617 {
	name R4-25-00-1_tm_78;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:618 {
	name R4-25-00-1_tm_79;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:619 {
	name R4-25-00-1_tm_80;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:620 {
	name R4-25-00-1_tm_81;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:621 {
	name R4-25-00-1_tm_82;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:622 {
	name R4-25-00-1_tm_83;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:623 {
	name R4-25-00-1_tm_84;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:624 {
	name R4-25-00-1_tm_85;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:625 {
	name R4-25-00-1_tm_86;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:626 {
	name R4-25-00-1_tm_87;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:627 {
	name R4-25-00-1_tm_88;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:628 {
	name R4-25-00-1_tm_89;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:629 {
	name R4-25-00-1_tm_90;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:630 {
	name R4-25-00-1_tm_91;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:631 {
	name R4-25-00-1_tm_92;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:632 {
	name R4-25-00-1_tm_93;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:633 {
	name R4-25-00-1_tm_94;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:634 {
	name R4-25-00-1_tm_95;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:635 {
	name R4-25-00-1_tm_96;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:636 {
	name R4-25-00-1_tm_97;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:637 {
	name R4-25-00-1_tm_98;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:638 {
	name R4-25-00-1_tm_99;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:639 {
	name R4-25-00-1_tm_100;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:640 {
	name R4-25-00-1_tm_101;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:641 {
	name R4-25-00-1_tm_102;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:642 {
	name R4-25-00-1_tm_103;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:643 {
	name R4-25-00-1_tm_104;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:644 {
	name R4-25-00-1_tm_105;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:645 {
	name R4-25-00-1_tm_106;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:646 {
	name R4-25-00-1_tm_107;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:647 {
	name R4-25-00-1_tm_108;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:648 {
	name R4-25-00-1_tm_109;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:649 {
	name R4-25-00-1_tm_110;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:650 {
	name R4-25-00-1_tm_111;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:651 {
	name R4-25-00-1_tm_112;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:652 {
	name R4-25-00-1_tm_113;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:653 {
	name R4-25-00-1_tm_114;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:654 {
	name R4-25-00-1_tm_115;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:655 {
	name R4-25-00-1_tm_116;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:656 {
	name R4-25-00-1_tm_117;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:657 {
	name R4-25-00-1_tm_118;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:658 {
	name R4-25-00-1_tm_119;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:659 {
	name R4-25-00-1_tm_120;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:660 {
	name R4-25-00-1_tm_121;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:661 {
	name R4-25-00-1_tm_122;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:662 {
	name R4-25-00-1_tm_123;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:663 {
	name R4-25-00-1_tm_124;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:664 {
	name R4-25-00-1_tm_125;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:665 {
	name R4-25-00-1_tm_126;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:666 {
	name R4-25-00-1_tm_127;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:667 {
	name R4-25-00-1_tm_128;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:668 {
	name R4-25-00-1_tm_129;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:669 {
	name R4-25-00-1_tm_130;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:670 {
	name R4-25-00-1_tm_131;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:671 {
	name R4-25-00-1_tm_132;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:672 {
	name R4-25-00-1_tm_133;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:673 {
	name R4-25-00-1_tm_134;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:674 {
	name R4-25-00-1_tm_135;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:675 {
	name R4-25-00-1_tm_136;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:676 {
	name R4-25-00-1_tm_137;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:677 {
	name R4-25-00-1_tm_138;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:678 {
	name R4-25-00-1_tm_139;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:679 {
	name R4-25-00-1_tm_140;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
	// object recorder {
		// property voltage_1,voltage_2,voltage_12;
		// interval 60;
		// limit 1440;
		// file "679.csv";
	// };
	object complex_assert{
		target voltage_1;
		value -58.6625+102.66j;
		within 1;
	};
	object complex_assert{
		target voltage_2;
		value -59.3965+104.068j;
		within 1;
	};
}


object triplex_node:260 {
	name R4-25-00-1_tn_1;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:261 {
	name R4-25-00-1_tn_2;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:262 {
	name R4-25-00-1_tn_3;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:263 {
	name R4-25-00-1_tn_4;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:264 {
	name R4-25-00-1_tn_5;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:265 {
	name R4-25-00-1_tn_6;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:266 {
	name R4-25-00-1_tn_7;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:267 {
	name R4-25-00-1_tn_8;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:268 {
	name R4-25-00-1_tn_9;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:269 {
	name R4-25-00-1_tn_10;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:270 {
	name R4-25-00-1_tn_11;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:271 {
	name R4-25-00-1_tn_12;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:272 {
	name R4-25-00-1_tn_13;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:273 {
	name R4-25-00-1_tn_14;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:274 {
	name R4-25-00-1_tn_15;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:275 {
	name R4-25-00-1_tn_16;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:276 {
	name R4-25-00-1_tn_17;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:277 {
	name R4-25-00-1_tn_18;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
	// object recorder {
		// property voltage_1,voltage_2,voltage_12;
		// interval 60;
		// limit 1440;
		// file "277.csv";
	// };
	object complex_assert{
		target voltage_1;
		value -59.8397-103.341j;
		within 1;
	};
	object complex_assert{
		target voltage_2;
		value -59.9541-103.569j;
		within 1;
	};
}

object triplex_node:278 {
	name R4-25-00-1_tn_19;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:279 {
	name R4-25-00-1_tn_20;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:280 {
	name R4-25-00-1_tn_21;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:281 {
	name R4-25-00-1_tn_22;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:282 {
	name R4-25-00-1_tn_23;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:283 {
	name R4-25-00-1_tn_24;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:284 {
	name R4-25-00-1_tn_25;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:285 {
	name R4-25-00-1_tn_26;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:286 {
	name R4-25-00-1_tn_27;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:287 {
	name R4-25-00-1_tn_28;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:288 {
	name R4-25-00-1_tn_29;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:289 {
	name R4-25-00-1_tn_30;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:290 {
	name R4-25-00-1_tn_31;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:291 {
	name R4-25-00-1_tn_32;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:292 {
	name R4-25-00-1_tn_33;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:293 {
	name R4-25-00-1_tn_34;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:294 {
	name R4-25-00-1_tn_35;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:295 {
	name R4-25-00-1_tn_36;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:296 {
	name R4-25-00-1_tn_37;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:297 {
	name R4-25-00-1_tn_38;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:298 {
	name R4-25-00-1_tn_39;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:299 {
	name R4-25-00-1_tn_40;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:300 {
	name R4-25-00-1_tn_41;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:301 {
	name R4-25-00-1_tn_42;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:302 {
	name R4-25-00-1_tn_43;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:303 {
	name R4-25-00-1_tn_44;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:304 {
	name R4-25-00-1_tn_45;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:305 {
	name R4-25-00-1_tn_46;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:306 {
	name R4-25-00-1_tn_47;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:307 {
	name R4-25-00-1_tn_48;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:308 {
	name R4-25-00-1_tn_49;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:309 {
	name R4-25-00-1_tn_50;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:310 {
	name R4-25-00-1_tn_51;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:311 {
	name R4-25-00-1_tn_52;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:312 {
	name R4-25-00-1_tn_53;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:313 {
	name R4-25-00-1_tn_54;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:314 {
	name R4-25-00-1_tn_55;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:315 {
	name R4-25-00-1_tn_56;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:316 {
	name R4-25-00-1_tn_57;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:317 {
	name R4-25-00-1_tn_58;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:318 {
	name R4-25-00-1_tn_59;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:319 {
	name R4-25-00-1_tn_60;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:320 {
	name R4-25-00-1_tn_61;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
	// object recorder {
		// property voltage_1,voltage_2,voltage_12;
		// interval 60;
		// limit 1440;
		// file "320.csv";
	// };
	object complex_assert{
		target voltage_1;
		value -58.7862+103.344j;
		within 1;
	};
	object complex_assert{
		target voltage_2;
		value -59.0664+103.775j;
		within 1;
	};
}

object triplex_node:321 {
	name R4-25-00-1_tn_62;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:322 {
	name R4-25-00-1_tn_63;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:323 {
	name R4-25-00-1_tn_64;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:324 {
	name R4-25-00-1_tn_65;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:325 {
	name R4-25-00-1_tn_66;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:326 {
	name R4-25-00-1_tn_67;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:327 {
	name R4-25-00-1_tn_68;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:328 {
	name R4-25-00-1_tn_69;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:329 {
	name R4-25-00-1_tn_70;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:330 {
	name R4-25-00-1_tn_71;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:331 {
	name R4-25-00-1_tn_72;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:332 {
	name R4-25-00-1_tn_73;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:333 {
	name R4-25-00-1_tn_74;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:334 {
	name R4-25-00-1_tn_75;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:335 {
	name R4-25-00-1_tn_76;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:336 {
	name R4-25-00-1_tn_77;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:337 {
	name R4-25-00-1_tn_78;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:338 {
	name R4-25-00-1_tn_79;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:339 {
	name R4-25-00-1_tn_80;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:340 {
	name R4-25-00-1_tn_81;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:341 {
	name R4-25-00-1_tn_82;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:342 {
	name R4-25-00-1_tn_83;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:343 {
	name R4-25-00-1_tn_84;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:344 {
	name R4-25-00-1_tn_85;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:345 {
	name R4-25-00-1_tn_86;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:346 {
	name R4-25-00-1_tn_87;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:347 {
	name R4-25-00-1_tn_88;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:348 {
	name R4-25-00-1_tn_89;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:349 {
	name R4-25-00-1_tn_90;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:350 {
	name R4-25-00-1_tn_91;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:351 {
	name R4-25-00-1_tn_92;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:352 {
	name R4-25-00-1_tn_93;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:353 {
	name R4-25-00-1_tn_94;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:354 {
	name R4-25-00-1_tn_95;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:355 {
	name R4-25-00-1_tn_96;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:356 {
	name R4-25-00-1_tn_97;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:357 {
	name R4-25-00-1_tn_98;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:358 {
	name R4-25-00-1_tn_99;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:359 {
	name R4-25-00-1_tn_100;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:360 {
	name R4-25-00-1_tn_101;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:361 {
	name R4-25-00-1_tn_102;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:362 {
	name R4-25-00-1_tn_103;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:363 {
	name R4-25-00-1_tn_104;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:364 {
	name R4-25-00-1_tn_105;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:365 {
	name R4-25-00-1_tn_106;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:366 {
	name R4-25-00-1_tn_107;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:367 {
	name R4-25-00-1_tn_108;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:368 {
	name R4-25-00-1_tn_109;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:369 {
	name R4-25-00-1_tn_110;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:370 {
	name R4-25-00-1_tn_111;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:371 {
	name R4-25-00-1_tn_112;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:372 {
	name R4-25-00-1_tn_113;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:373 {
	name R4-25-00-1_tn_114;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:374 {
	name R4-25-00-1_tn_115;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:375 {
	name R4-25-00-1_tn_116;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:376 {
	name R4-25-00-1_tn_117;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:377 {
	name R4-25-00-1_tn_118;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:378 {
	name R4-25-00-1_tn_119;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:379 {
	name R4-25-00-1_tn_120;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:380 {
	name R4-25-00-1_tn_121;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:381 {
	name R4-25-00-1_tn_122;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:382 {
	name R4-25-00-1_tn_123;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:383 {
	name R4-25-00-1_tn_124;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:384 {
	name R4-25-00-1_tn_125;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:385 {
	name R4-25-00-1_tn_126;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:386 {
	name R4-25-00-1_tn_127;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:387 {
	name R4-25-00-1_tn_128;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:388 {
	name R4-25-00-1_tn_129;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:389 {
	name R4-25-00-1_tn_130;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:390 {
	name R4-25-00-1_tn_131;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:391 {
	name R4-25-00-1_tn_132;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:392 {
	name R4-25-00-1_tn_133;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
	nominal_voltage 120;
	// object recorder {
		// property voltage_1,voltage_2,voltage_12;
		// interval 60;
		// limit 1440;
		// file "392.csv";
	// };
	object complex_assert{
		target voltage_1;
		value -59.4686+103.884j;
		within 1;
	};
	object complex_assert{
		target voltage_2;
		value -59.4853+103.909j;
		within 1;
	};
}

object triplex_node:393 {
	name R4-25-00-1_tn_134;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:394 {
	name R4-25-00-1_tn_135;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:395 {
	name R4-25-00-1_tn_136;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:396 {
	name R4-25-00-1_tn_137;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:397 {
	name R4-25-00-1_tn_138;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:398 {
	name R4-25-00-1_tn_139;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:399 {
	name R4-25-00-1_tn_140;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:400 {
	name R4-25-00-1_tn_141;
	phases BS;
	parent R4-25-00-1_tm_1;
	power_1 8000+1624.8j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:401 {
	name R4-25-00-1_tn_142;
	phases CS;
	parent R4-25-00-1_tm_2;
	power_1 9000+1827.9j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:402 {
	name R4-25-00-1_tn_143;
	phases CS;
	parent R4-25-00-1_tm_3;
	power_1 4000+812.4j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:403 {
	name R4-25-00-1_tn_144;
	phases CS;
	parent R4-25-00-1_tm_4;
	power_1 3000+609.3j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:404 {
	name R4-25-00-1_tn_145;
	phases CS;
	parent R4-25-00-1_tm_5;
	power_1 7000+1421.7j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:405 {
	name R4-25-00-1_tn_146;
	phases CS;
	parent R4-25-00-1_tm_6;
	power_1 18000+3655.8j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:406 {
	name R4-25-00-1_tn_147;
	phases CS;
	parent R4-25-00-1_tm_7;
	power_1 15000+3046.5j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:407 {
	name R4-25-00-1_tn_148;
	phases CS;
	parent R4-25-00-1_tm_8;
	power_1 6000+1218.6j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:408 {
	name R4-25-00-1_tn_149;
	phases CS;
	parent R4-25-00-1_tm_9;
	power_1 8000+1624.8j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:409 {
	name R4-25-00-1_tn_150;
	phases CS;
	parent R4-25-00-1_tm_10;
	power_1 7000+1421.7j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:410 {
	name R4-25-00-1_tn_151;
	phases CS;
	parent R4-25-00-1_tm_11;
	power_1 1000+203.1j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:411 {
	name R4-25-00-1_tn_152;
	phases CS;
	parent R4-25-00-1_tm_12;
	power_1 2000+406.2j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:412 {
	name R4-25-00-1_tn_153;
	phases BS;
	parent R4-25-00-1_tm_13;
	power_1 10000+2031j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:413 {
	name R4-25-00-1_tn_154;
	phases BS;
	parent R4-25-00-1_tm_14;
	power_1 16000+3249.6j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:414 {
	name R4-25-00-1_tn_155;
	phases BS;
	parent R4-25-00-1_tm_15;
	power_1 10000+2031j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:415 {
	name R4-25-00-1_tn_156;
	phases BS;
	parent R4-25-00-1_tm_16;
	power_1 5000+1015.5j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:416 {
	name R4-25-00-1_tn_157;
	phases BS;
	parent R4-25-00-1_tm_17;
	power_1 7000+1421.7j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:417 {
	name R4-25-00-1_tn_158;
	phases BS;
	parent R4-25-00-1_tm_18;
	power_1 3000+609.3j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:418 {
	name R4-25-00-1_tn_159;
	phases BS;
	parent R4-25-00-1_tm_19;
	power_1 6000+3000j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:419 {
	name R4-25-00-1_tn_160;
	phases BS;
	parent R4-25-00-1_tm_20;
	power_1 13000+2640.3j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:420 {
	name R4-25-00-1_tn_161;
	phases AS;
	parent R4-25-00-1_tm_21;
	power_1 2300+1200j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:421 {
	name R4-25-00-1_tn_162;
	phases BS;
	parent R4-25-00-1_tm_22;
	power_1 2300+1200j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:422 {
	name R4-25-00-1_tn_163;
	phases CS;
	parent R4-25-00-1_tm_23;
	power_1 6000+1218.6j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:423 {
	name R4-25-00-1_tn_164;
	phases BS;
	parent R4-25-00-1_tm_24;
	power_1 2000+406.2j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:424 {
	name R4-25-00-1_tn_165;
	phases CS;
	parent R4-25-00-1_tm_25;
	power_1 11000+2234.1j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:425 {
	name R4-25-00-1_tn_166;
	phases CS;
	parent R4-25-00-1_tm_26;
	power_1 9000+1827.9j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:426 {
	name R4-25-00-1_tn_167;
	phases CS;
	parent R4-25-00-1_tm_27;
	power_1 12000+2437.2j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:427 {
	name R4-25-00-1_tn_168;
	phases CS;
	parent R4-25-00-1_tm_28;
	power_1 6000+1218.6j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:428 {
	name R4-25-00-1_tn_169;
	phases CS;
	parent R4-25-00-1_tm_29;
	power_1 12000+2437.2j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:429 {
	name R4-25-00-1_tn_170;
	phases CS;
	parent R4-25-00-1_tm_30;
	power_1 16000+3249.6j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:430 {
	name R4-25-00-1_tn_171;
	phases CS;
	parent R4-25-00-1_tm_31;
	power_1 4000+2000j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:431 {
	name R4-25-00-1_tn_172;
	phases CS;
	parent R4-25-00-1_tm_32;
	power_1 7000+1421.7j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:432 {
	name R4-25-00-1_tn_173;
	phases CS;
	parent R4-25-00-1_tm_33;
	power_1 8000+1624.8j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:433 {
	name R4-25-00-1_tn_174;
	phases CS;
	parent R4-25-00-1_tm_34;
	power_1 3000+609.3j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:434 {
	name R4-25-00-1_tn_175;
	phases CS;
	parent R4-25-00-1_tm_35;
	power_1 15000+3046.5j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:435 {
	name R4-25-00-1_tn_176;
	phases CS;
	parent R4-25-00-1_tm_36;
	power_1 10000+2031j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:436 {
	name R4-25-00-1_tn_177;
	phases CS;
	parent R4-25-00-1_tm_37;
	power_1 3000+609.3j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:437 {
	name R4-25-00-1_tn_178;
	phases CS;
	parent R4-25-00-1_tm_38;
	power_1 4000+2000j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:438 {
	name R4-25-00-1_tn_179;
	phases AS;
	parent R4-25-00-1_tm_39;
	power_1 2300+1200j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:439 {
	name R4-25-00-1_tn_180;
	phases BS;
	parent R4-25-00-1_tm_40;
	power_1 9000+1827.9j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:440 {
	name R4-25-00-1_tn_181;
	phases CS;
	parent R4-25-00-1_tm_41;
	power_1 2300+1200j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:441 {
	name R4-25-00-1_tn_182;
	phases AS;
	parent R4-25-00-1_tm_42;
	power_1 2300+1200j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:442 {
	name R4-25-00-1_tn_183;
	phases BS;
	parent R4-25-00-1_tm_43;
	power_1 22000+4468.2j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:443 {
	name R4-25-00-1_tn_184;
	phases CS;
	parent R4-25-00-1_tm_44;
	power_1 2300+1200j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:444 {
	name R4-25-00-1_tn_185;
	phases AS;
	parent R4-25-00-1_tm_45;
	power_1 2300+1200j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:445 {
	name R4-25-00-1_tn_186;
	phases BS;
	parent R4-25-00-1_tm_46;
	power_1 2000+406.2j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:446 {
	name R4-25-00-1_tn_187;
	phases CS;
	parent R4-25-00-1_tm_47;
	power_1 2300+1200j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:447 {
	name R4-25-00-1_tn_188;
	phases AS;
	parent R4-25-00-1_tm_48;
	power_1 2300+1200j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:448 {
	name R4-25-00-1_tn_189;
	phases BS;
	parent R4-25-00-1_tm_49;
	power_1 2300+1200j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:449 {
	name R4-25-00-1_tn_190;
	phases CS;
	parent R4-25-00-1_tm_50;
	power_1 4000+812.4j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:450 {
	name R4-25-00-1_tn_191;
	phases AS;
	parent R4-25-00-1_tm_51;
	power_1 2300+1200j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:451 {
	name R4-25-00-1_tn_192;
	phases BS;
	parent R4-25-00-1_tm_52;
	power_1 2300+1200j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:452 {
	name R4-25-00-1_tn_193;
	phases CS;
	parent R4-25-00-1_tm_53;
	power_1 8000+1624.8j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:453 {
	name R4-25-00-1_tn_194;
	phases CS;
	parent R4-25-00-1_tm_54;
	power_1 1000+203.1j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:454 {
	name R4-25-00-1_tn_195;
	phases AS;
	parent R4-25-00-1_tm_55;
	power_1 8000+1624.8j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:455 {
	name R4-25-00-1_tn_196;
	phases BS;
	parent R4-25-00-1_tm_56;
	power_1 2300+1200j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:456 {
	name R4-25-00-1_tn_197;
	phases CS;
	parent R4-25-00-1_tm_57;
	power_1 2300+1200j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:457 {
	name R4-25-00-1_tn_198;
	phases AS;
	parent R4-25-00-1_tm_58;
	power_1 13000+2640.3j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:458 {
	name R4-25-00-1_tn_199;
	phases BS;
	parent R4-25-00-1_tm_59;
	power_1 2300+1200j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:459 {
	name R4-25-00-1_tn_200;
	phases CS;
	parent R4-25-00-1_tm_60;
	power_1 2300+1200j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:460 {
	name R4-25-00-1_tn_201;
	phases CS;
	parent R4-25-00-1_tm_61;
	power_1 6000+1218.6j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:461 {
	name R4-25-00-1_tn_202;
	phases CS;
	parent R4-25-00-1_tm_62;
	power_1 4000+812.4j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:462 {
	name R4-25-00-1_tn_203;
	phases CS;
	parent R4-25-00-1_tm_63;
	power_1 4000+812.4j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:463 {
	name R4-25-00-1_tn_204;
	phases CS;
	parent R4-25-00-1_tm_64;
	power_1 9000+1827.9j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:464 {
	name R4-25-00-1_tn_205;
	phases CS;
	parent R4-25-00-1_tm_65;
	power_1 8000+1624.8j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:465 {
	name R4-25-00-1_tn_206;
	phases CS;
	parent R4-25-00-1_tm_66;
	power_1 11000+2234.1j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:466 {
	name R4-25-00-1_tn_207;
	phases CS;
	parent R4-25-00-1_tm_67;
	power_1 6000+1218.6j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:467 {
	name R4-25-00-1_tn_208;
	phases CS;
	parent R4-25-00-1_tm_68;
	power_1 4000+812.4j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:468 {
	name R4-25-00-1_tn_209;
	phases CS;
	parent R4-25-00-1_tm_69;
	power_1 10000+2031j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:469 {
	name R4-25-00-1_tn_210;
	phases CS;
	parent R4-25-00-1_tm_70;
	power_1 4000+812.4j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:470 {
	name R4-25-00-1_tn_211;
	phases CS;
	parent R4-25-00-1_tm_71;
	power_1 15000+7500j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:471 {
	name R4-25-00-1_tn_212;
	phases BS;
	parent R4-25-00-1_tm_72;
	power_1 11000+2234.1j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:472 {
	name R4-25-00-1_tn_213;
	phases CS;
	parent R4-25-00-1_tm_73;
	power_1 29000+5889.9j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:473 {
	name R4-25-00-1_tn_214;
	phases CS;
	parent R4-25-00-1_tm_74;
	power_1 2000+406.2j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:474 {
	name R4-25-00-1_tn_215;
	phases CS;
	parent R4-25-00-1_tm_75;
	power_1 4000+812.4j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:475 {
	name R4-25-00-1_tn_216;
	phases CS;
	parent R4-25-00-1_tm_76;
	power_1 16000+3249.6j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:476 {
	name R4-25-00-1_tn_217;
	phases CS;
	parent R4-25-00-1_tm_77;
	power_1 6000+1218.6j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:477 {
	name R4-25-00-1_tn_218;
	phases AS;
	parent R4-25-00-1_tm_78;
	power_1 5000+1015.5j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:478 {
	name R4-25-00-1_tn_219;
	phases BS;
	parent R4-25-00-1_tm_79;
	power_1 1000+203.1j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:479 {
	name R4-25-00-1_tn_220;
	phases BS;
	parent R4-25-00-1_tm_80;
	power_1 4000+2000j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:480 {
	name R4-25-00-1_tn_221;
	phases BS;
	parent R4-25-00-1_tm_81;
	power_1 12000+2437.2j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:481 {
	name R4-25-00-1_tn_222;
	phases BS;
	parent R4-25-00-1_tm_82;
	power_1 3000+609.3j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:482 {
	name R4-25-00-1_tn_223;
	phases BS;
	parent R4-25-00-1_tm_83;
	power_1 8000+1624.8j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:483 {
	name R4-25-00-1_tn_224;
	phases AS;
	parent R4-25-00-1_tm_84;
	power_1 17000+3452.7j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:484 {
	name R4-25-00-1_tn_225;
	phases CS;
	parent R4-25-00-1_tm_85;
	power_1 8000+1624.8j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:485 {
	name R4-25-00-1_tn_226;
	phases CS;
	parent R4-25-00-1_tm_86;
	power_1 8000+1624.8j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:486 {
	name R4-25-00-1_tn_227;
	phases CS;
	parent R4-25-00-1_tm_87;
	power_1 7000+1421.7j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:487 {
	name R4-25-00-1_tn_228;
	phases CS;
	parent R4-25-00-1_tm_88;
	power_1 9000+1827.9j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:488 {
	name R4-25-00-1_tn_229;
	phases CS;
	parent R4-25-00-1_tm_89;
	power_1 11000+2234.1j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
	// object recorder {
		// property voltage_1,voltage_2,voltage_12;
		// interval 60;
		// limit 1440;
		// file "488.csv";
	// };
	object complex_assert{
		target voltage_1;
		value -57.6699+102.162j;
		within 1;
	};
	object complex_assert{
		target voltage_2;
		value -59.0819+103.861j;
		within 1;
	};
}

object triplex_node:489 {
	name R4-25-00-1_tn_230;
	phases CS;
	parent R4-25-00-1_tm_90;
	power_1 11000+2234.1j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:490 {
	name R4-25-00-1_tn_231;
	phases CS;
	parent R4-25-00-1_tm_91;
	power_1 6000+1218.6j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:491 {
	name R4-25-00-1_tn_232;
	phases CS;
	parent R4-25-00-1_tm_92;
	power_1 5000+1015.5j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:492 {
	name R4-25-00-1_tn_233;
	phases CS;
	parent R4-25-00-1_tm_93;
	power_1 5000+1015.5j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:493 {
	name R4-25-00-1_tn_234;
	phases CS;
	parent R4-25-00-1_tm_94;
	power_1 14000+2843.4j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:494 {
	name R4-25-00-1_tn_235;
	phases CS;
	parent R4-25-00-1_tm_95;
	power_1 4000+812.4j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:495 {
	name R4-25-00-1_tn_236;
	phases CS;
	parent R4-25-00-1_tm_96;
	power_1 5000+1015.5j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:496 {
	name R4-25-00-1_tn_237;
	phases CS;
	parent R4-25-00-1_tm_97;
	power_1 9000+1827.9j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:497 {
	name R4-25-00-1_tn_238;
	phases CS;
	parent R4-25-00-1_tm_98;
	power_1 1000+203.1j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:498 {
	name R4-25-00-1_tn_239;
	phases CS;
	parent R4-25-00-1_tm_99;
	power_1 8000+1624.8j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:499 {
	name R4-25-00-1_tn_240;
	phases CS;
	parent R4-25-00-1_tm_100;
	power_1 7000+1421.7j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:500 {
	name R4-25-00-1_tn_241;
	phases CS;
	parent R4-25-00-1_tm_101;
	power_1 14000+2843.4j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:501 {
	name R4-25-00-1_tn_242;
	phases CS;
	parent R4-25-00-1_tm_102;
	power_1 2000+406.2j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:502 {
	name R4-25-00-1_tn_243;
	phases CS;
	parent R4-25-00-1_tm_103;
	power_1 13000+2640.3j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:503 {
	name R4-25-00-1_tn_244;
	phases CS;
	parent R4-25-00-1_tm_104;
	power_1 8000+1624.8j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:504 {
	name R4-25-00-1_tn_245;
	phases CS;
	parent R4-25-00-1_tm_105;
	power_1 3000+609.3j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:505 {
	name R4-25-00-1_tn_246;
	phases CS;
	parent R4-25-00-1_tm_106;
	power_1 10000+2031j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:506 {
	name R4-25-00-1_tn_247;
	phases CS;
	parent R4-25-00-1_tm_107;
	power_1 4000+2000j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:507 {
	name R4-25-00-1_tn_248;
	phases CS;
	parent R4-25-00-1_tm_108;
	power_1 7000+1421.7j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:508 {
	name R4-25-00-1_tn_249;
	phases CS;
	parent R4-25-00-1_tm_109;
	power_1 12000+2437.2j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:509 {
	name R4-25-00-1_tn_250;
	phases CS;
	parent R4-25-00-1_tm_110;
	power_1 7000+1421.7j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:510 {
	name R4-25-00-1_tn_251;
	phases CS;
	parent R4-25-00-1_tm_111;
	power_1 1000+203.1j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:511 {
	name R4-25-00-1_tn_252;
	phases BS;
	parent R4-25-00-1_tm_112;
	power_1 2000+406.2j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:512 {
	name R4-25-00-1_tn_253;
	phases BS;
	parent R4-25-00-1_tm_113;
	power_1 1000+203.1j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:513 {
	name R4-25-00-1_tn_254;
	phases BS;
	parent R4-25-00-1_tm_114;
	power_1 6000+1218.6j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:514 {
	name R4-25-00-1_tn_255;
	phases BS;
	parent R4-25-00-1_tm_115;
	power_1 6000+3000j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:515 {
	name R4-25-00-1_tn_256;
	phases BS;
	parent R4-25-00-1_tm_116;
	power_1 10000+5000j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:516 {
	name R4-25-00-1_tn_257;
	phases BS;
	parent R4-25-00-1_tm_117;
	power_1 1000+203.1j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:517 {
	name R4-25-00-1_tn_258;
	phases AS;
	parent R4-25-00-1_tm_118;
	power_1 13000+2640.3j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:518 {
	name R4-25-00-1_tn_259;
	phases AS;
	parent R4-25-00-1_tm_119;
	power_1 5000+1015.5j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:519 {
	name R4-25-00-1_tn_260;
	phases BS;
	parent R4-25-00-1_tm_120;
	power_1 4000+2000j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:520 {
	name R4-25-00-1_tn_261;
	phases CS;
	parent R4-25-00-1_tm_121;
	power_1 7000+1421.7j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:521 {
	name R4-25-00-1_tn_262;
	phases CS;
	parent R4-25-00-1_tm_122;
	power_1 4000+2000j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:522 {
	name R4-25-00-1_tn_263;
	phases CS;
	parent R4-25-00-1_tm_123;
	power_1 1000+203.1j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:523 {
	name R4-25-00-1_tn_264;
	phases AS;
	parent R4-25-00-1_tm_124;
	power_1 1000+203.1j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:524 {
	name R4-25-00-1_tn_265;
	phases CS;
	parent R4-25-00-1_tm_125;
	power_1 4000+812.4j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:525 {
	name R4-25-00-1_tn_266;
	phases CS;
	parent R4-25-00-1_tm_126;
	power_1 10000+2031j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:526 {
	name R4-25-00-1_tn_267;
	phases CS;
	parent R4-25-00-1_tm_127;
	power_1 7000+1421.7j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:527 {
	name R4-25-00-1_tn_268;
	phases CS;
	parent R4-25-00-1_tm_128;
	power_1 16000+3249.6j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:528 {
	name R4-25-00-1_tn_269;
	phases CS;
	parent R4-25-00-1_tm_129;
	power_1 2000+406.2j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:529 {
	name R4-25-00-1_tn_270;
	phases CS;
	parent R4-25-00-1_tm_130;
	power_1 11000+2234.1j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:530 {
	name R4-25-00-1_tn_271;
	phases CS;
	parent R4-25-00-1_tm_131;
	power_1 18000+3655.8j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:531 {
	name R4-25-00-1_tn_272;
	phases CS;
	parent R4-25-00-1_tm_132;
	power_1 4000+812.4j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:532 {
	name R4-25-00-1_tn_273;
	phases CS;
	parent R4-25-00-1_tm_133;
	power_1 1000+203.1j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:533 {
	name R4-25-00-1_tn_274;
	phases CS;
	parent R4-25-00-1_tm_134;
	power_1 16000+3249.6j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:534 {
	name R4-25-00-1_tn_275;
	phases CS;
	parent R4-25-00-1_tm_135;
	power_1 7000+1421.7j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:535 {
	name R4-25-00-1_tn_276;
	phases CS;
	parent R4-25-00-1_tm_136;
	power_1 9000+1827.9j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:536 {
	name R4-25-00-1_tn_277;
	phases CS;
	parent R4-25-00-1_tm_137;
	power_1 8000+1624.8j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:537 {
	name R4-25-00-1_tn_278;
	phases CS;
	parent R4-25-00-1_tm_138;
	power_1 6000+3000j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:538 {
	name R4-25-00-1_tn_279;
	phases CS;
	parent R4-25-00-1_tm_139;
	power_1 14000+2843.4j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:539 {
	name R4-25-00-1_tn_280;
	phases CS;
	parent R4-25-00-1_tm_140;
	power_1 10000+5000j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}


object underground_line:1075 {
	name R4-25-00-1_ul_1;
	phases CN;
	from R4-25-00-1_node_70;
	to R4-25-00-1_node_214;
	length 330.800;
	configuration line_configuration:24;
}

object underground_line:1076 {
	name R4-25-00-1_ul_2;
	phases CN;
	from R4-25-00-1_node_56;
	to R4-25-00-1_node_221;
	length 105.300;
	configuration line_configuration:24;
}

object underground_line:1077 {
	name R4-25-00-1_ul_3;
	phases CN;
	from R4-25-00-1_node_62;
	to R4-25-00-1_node_223;
	length 562.700;
	configuration line_configuration:24;
}

object underground_line:1078 {
	name R4-25-00-1_ul_4;
	phases CN;
	from R4-25-00-1_node_42;
	to R4-25-00-1_node_212;
	length 412.000;
	configuration line_configuration:24;
}

object underground_line:1079 {
	name R4-25-00-1_ul_5;
	phases CN;
	from R4-25-00-1_node_39;
	to R4-25-00-1_node_213;
	length 175.200;
	configuration line_configuration:24;
}

object underground_line:1080 {
	name R4-25-00-1_ul_6;
	phases CN;
	from R4-25-00-1_node_173;
	to R4-25-00-1_node_56;
	length 323.600;
	configuration line_configuration:24;
}

object underground_line:1081 {
	name R4-25-00-1_ul_7;
	phases CN;
	from R4-25-00-1_node_94;
	to R4-25-00-1_node_105;
	length 708.800;
	configuration line_configuration:25;
}

object underground_line:1112 {
	name R4-25-00-1_ul_8;
	phases CN;
	from R4-25-00-1_node_96;
	to R4-25-00-1_node_222;
	length 375.900;
	configuration line_configuration:24;
}

object underground_line:1113 {
	name R4-25-00-1_ul_9;
	phases CN;
	from R4-25-00-1_node_140;
	to R4-25-00-1_node_210;
	length 312.200;
	configuration line_configuration:24;
}

object underground_line:1114 {
	name R4-25-00-1_ul_10;
	phases CN;
	from R4-25-00-1_node_36;
	to R4-25-00-1_node_216;
	length 770.100;
	configuration line_configuration:24;
}

object underground_line:1115 {
	name R4-25-00-1_ul_11;
	phases CN;
	from R4-25-00-1_node_48;
	to R4-25-00-1_node_217;
	length 318.300;
	configuration line_configuration:24;
}

object underground_line:1116 {
	name R4-25-00-1_ul_12;
	phases CN;
	from R4-25-00-1_node_34;
	to R4-25-00-1_node_219;
	length 6.900;
	configuration line_configuration:24;
}

object underground_line:1142 {
	name R4-25-00-1_ul_13;
	phases AN;
	from R4-25-00-1_node_102;
	to R4-25-00-1_node_220;
	length 283.700;
	configuration line_configuration:26;
}

object underground_line:1163 {
	name R4-25-00-1_ul_14;
	phases CN;
	from R4-25-00-1_node_97;
	to R4-25-00-1_node_34;
	length 241.500;
	configuration line_configuration:24;
}

object underground_line:1164 {
	name R4-25-00-1_ul_15;
	phases CN;
	from R4-25-00-1_node_98;
	to R4-25-00-1_node_211;
	length 292.500;
	configuration line_configuration:24;
}

object underground_line:1165 {
	name R4-25-00-1_ul_16;
	phases CN;
	from R4-25-00-1_node_211;
	to R4-25-00-1_node_36;
	length 144.700;
	configuration line_configuration:24;
}

object underground_line:1166 {
	name R4-25-00-1_ul_17;
	phases CN;
	from R4-25-00-1_node_99;
	to R4-25-00-1_node_215;
	length 1594.600;
	configuration line_configuration:24;
}

object underground_line:1167 {
	name R4-25-00-1_ul_18;
	phases CN;
	from R4-25-00-1_node_100;
	to R4-25-00-1_node_39;
	length 69.300;
	configuration line_configuration:24;
}

object underground_line:1168 {
	name R4-25-00-1_ul_19;
	phases CN;
	from R4-25-00-1_node_101;
	to R4-25-00-1_node_218;
	length 215.300;
	configuration line_configuration:24;
}

object underground_line:1169 {
	name R4-25-00-1_ul_20;
	phases CN;
	from R4-25-00-1_node_95;
	to R4-25-00-1_node_224;
	length 376.800;
	configuration line_configuration:25;
}

object underground_line:1176 {
	name R4-25-00-1_ul_21;
	phases CN;
	from R4-25-00-1_node_76;
	to R4-25-00-1_node_228;
	length 280.000;
	configuration line_configuration:25;
}

object underground_line:1177 {
	name R4-25-00-1_ul_22;
	phases CN;
	from R4-25-00-1_node_221;
	to R4-25-00-1_node_229;
	length 152.000;
	configuration line_configuration:25;
}


object underground_line_conductor:6 {
	//name 4/0 AAC (Conc);
	rating.summer.continuous 214.0;
	outer_diameter 1.32;
	conductor_gmr 0.0177 ft;
	conductor_diameter 0.528;
	conductor_resistance 0.433488;
	neutral_gmr 0.0485380344339232 ft;
	neutral_resistance 13.5696;
	neutral_diameter 0.0641;
	neutral_strands 11.0;
	shield_gmr 0.00;
	shield_resistance 0.00;
}


